# Coupled current limits and continuation through control transitions

The standard **unified VSC-MTDC CPF** now combines converter current-limit equations, augmented capability-transition correction, transported tangents and loading-turn detection. Sequential PF/CPF and AC-only CPF are not migrated to this formulation. No equipment ratings, case parameters or historical outputs are changed.

## Converter current constraint

Coupled-current activation is optional in unified CPF. Its default is enabled,
preserving the integrated algorithm's behavior. Set it with either syntax:

```matlab
options = mpoption(options, 'vsc_mtdc.coupled_current_limits', 0); % off
options.vsc_mtdc.coupled_current_limits = 1;                      % on (default)
```

With the toggle off, capability enforcement uses the existing projected-Q
treatment, including its configured saturation margin. Augmented correction,
tangent transport and nose detection stay enabled. The resolved setting is
reported in `results.cpf.coupled_current_limits`. This switch controls CPF
activation, not the lower-level PF interpretation of a saved active constraint.
An off-setting CPF rejects an input with a positive `vsc_current_limit` entry;
compare formulations from the original unsaturated case rather than silently
discarding its saved active-set state. Missing or empty options use the default.

When the existing capability policy chooses **preserve active power** and identifies converter current as the binding constraint without changing active power, the released AC-Q equation becomes

\[
f_I=\frac{I_c^2}{I_{\max}^2}-1=0,\qquad
I_c=\frac{\sqrt{P_c^2+Q_c^2}}{S_{\rm base}|U_c|}.
\]

Here Pc and Qc are internal converter powers in MW/MVAr; Uc is the internal converter voltage in p.u. The transformer, filter and reactor remain in the network equations. PAC_SET/QAC_SET remain PCC orders. The released Q order remains stored for provenance but is no longer an enforced Q equation while the current constraint is active. DC-voltage control and the AC/DC bridge balance remain enforced.

The Newton Jacobian includes the analytic derivative of this current equation with respect to all relevant network states. It is used consistently by the corrector and tangent calculation. Other capability policies (including radial projection and internal-voltage saturation) retain their existing projection behavior. A second binding ceiling on an already current-limited converter is not silently ignored: the active-set settlement rejects it under the existing failure/recovery policy. This is not an implementation of simultaneous independent current and internal-voltage equalities.

`mpc.vsc_current_limit` is solver active-set state: one finite, nonnegative number per converter, in system-base current p.u.; zero means inactive. An active entry requires an online converter in Q/PQ mode. `savecase` preserves it. Sequential PF rejects active entries rather than silently restoring the stored Q order. The current constraint stays latched along the continuation path; this change introduces no automatic return-to-voltage-control policy.

## Augmented transition correction and tangent orientation

For generator and converter capability transitions, ordinary NOSE/FULL continuation corrects the new equation set on a transverse plane through the incoming corrected candidate:

\[
F_{\rm new}(x,\lambda)=0,\qquad
\widehat t^T\big([x;\lambda]-[x_*;\lambda_*]\big)=0.
\]

Lambda is free in this correction. Base-point settlement and explicitly requested numerical-lambda endpoints retain fixed-lambda correction. Existing discrete tap/shunt correction remains in place; its outgoing tangent now preserves the incoming orientation too.

Tangents are mapped by identities of AC-angle, AC-voltage, converter-power and DC-voltage variables. Newly introduced coordinates have zero incoming component. The new tangent is oriented to agree with the mapped vector; a mode change does not force positive d(lambda)/ds. Normalization uses the existing solver coordinates (angles in radians, magnitudes in p.u., converter-power coordinates in MW). A different coordinate-scaling convention is not introduced here.

## NOSE means the first local loading maximum on the traced operating path

Two event kinds can satisfy `cpf.stop_at='NOSE'`:

- `NOSE`, with `kind='SMOOTH_NOSE'`: a smooth loading-tangent zero on an unchanged equation set.
- `LIMIT_INDUCED_TURN`: a localized control transition with positive incoming and negative outgoing loading tangents, oriented consistently.

FULL records the event and continues. Termination reports separate `smooth_nose_detected`, `limit_induced_turn_detected`, aggregate `nose_detected`, and `requested_endpoint_reached` fields. A FULL run that records a nose but stops later at a capability limit does not claim FULL completion. Neither event certifies dynamic stability.

Before accepting a control-changing trial, the solver checks loading-tangent reversal and mapped tangent orientation. A reversed orientation is also suspicious without a control change. It restores the pre-trial cases, contexts, policy state, control-freeze state, event records, caches and diagnostics, then halves the arclength step. Rejected trials are retained only in `cpf.turn_detection.history`.

For a continuous control-limit turn, localization requires all of:

1. A control-changing trial with positive incoming and negative outgoing loading tangents and a positive orientation dot product.
2. Arclength step no larger than `max(1e-10,min(1e-7,cpf.nose_tol/100))`.
3. Both incoming-candidate and outgoing-state intervals, measured in the solver coordinates, no larger than `cpf.nose_tol`.
4. A converged corrected network state and settled enabled controls.

The ordinary `cpf.step_min` does not prevent these event-refinement steps. The event search allows at most 60 rejected refinements and does not halve below 1e-12. An unresolved turn returns failure and retains the last accepted point. A discrete jump that does not shrink with refinement is therefore not mislabeled as a localized continuous turn. After a localized turn, FULL restores the pre-refinement step size.

The smooth locator also checks its residual/tangent or bracket convergence before reporting an event. FULL avoids immediately rediscovering the same near-zero tangent.

This is bracket refinement in continuation arclength, not a generic analytic solve of every possible control-limit equation. Endpoint sign checks cannot guarantee detection of multiple folds hidden inside a single step. The orientation check adds protection against branch reversal, but it is not a global branch-uniqueness test.

## Verified study and regressions

For the Beerten constant-P/Q non-slack dispatch study with ULTC, switched shunt and G2's 150 MW capability, initial steps 0.1 and 0.05 locate the first turn at approximately lambda=1.245668943, V5=0.680547 p.u. This agrees with the separately solved G2 Q-limit event. FULL records that event and continues; its later converter-capability termination near lambda=0.603 does not complete the requested FULL endpoint.

Verification artifacts, source snapshots, diffs and exact flags are saved in `outputs/cpf_standard_integration_20260917/`. `tests/t_cpf_coupled_controls.m` verifies current-row derivatives for three station configurations, metadata validation/round-trip, rollback, event localization and independent AC/DC/bridge/capability checks on saved verification runs. The existing PCC/station, directional-loss and VSC regression suites are also run.
