lambda,V5,V7,V3,tap9,B5,Qshunt5,Pg1,Pg2,Pg2_requested,Qg2,Qc2,C2mode,C2Vdc,Ic1,Ic2,Ic3,Uc1,Uc2,Uc3,AC_error_MVA,DC_error_MW,bridge_error_MW,station_U_error_pu,station_I_error_pu,station_S_error_MVA,loss_error_MW,PQ_schedule_error,cap_margin_MVA,bus6_type,Pload5,Qload5,load_interpolation_error,generator_projection_error
0,0.995073382098997,0.981252420237628,1,1.01111111111111,0,0,133.563498005811,40,40,-15.3071800343018,0.585082359325398,2,1,0.477935665002906,0.138215230151095,0.236869224557431,0.989666276775489,1.00026309598062,0.997458068723197,2.21339838927532e-10,5.75539615965681e-13,6.10844708148761e-13,8.72635297355373e-14,1.30784272300843e-13,2.18630319356842e-10,0,1.84804171965425e-10,78.769167767047,2,60,10,0,0
0.0918262965000641,0.984333925322641,0.980041679811531,1,1.01111111111111,0,0,134.367502093719,62.0383111600154,62.0383111600154,-14.831082746067,5.43324864606356,2,1,0.478436162483318,0.142803363176754,0.239453557712317,0.988597654253297,1.00216834938451,0.986746812948115,3.31251211939253e-10,4.43378667114303e-12,2.40918396343659e-13,6.92779167366098e-14,4.16500167688127e-13,1.77584240446666e-10,2.22044604925031e-16,2.01438865587988e-10,78.6113302904694,2,82.0383111600154,13.6730518600026,0,7.105427357601e-15
0.182849558322944,0.972953681715901,0.978718548373082,1,1.01111111111111,0,0,135.57228691939,83.8838939975066,83.8838939975066,-13.6681372620087,10.8086459268549,2,1,0.47904171167761,0.155750567707646,0.242254348613421,0.987307675646193,1.00428078522228,0.975397212393201,3.60833928708614e-10,3.31112914864207e-12,3.65485419706602e-13,1.33670852164869e-13,8.10740363732521e-13,3.27931128835714e-10,0,2.07521111406095e-10,78.420804499444,2,103.883893997507,17.3139823329178,0,0
0.272774675671641,0.960919364242074,0.977280782900663,1,1.01111111111111,0,0,137.192502037011,105.465922161194,105.465922161194,-11.8144313286572,16.7225512706694,2,1,0.479754888251745,0.177401683199358,0.245288282416241,0.985792537996718,1.00660483383054,0.96339618373007,3.25241725412584e-10,4.50484094471904e-12,3.11972669919669e-13,8.5043083686287e-14,1.05909725434117e-12,2.21426640375018e-10,2.22044604925031e-16,2.36544117626636e-10,78.1970323658588,2,125.465922161194,20.9109870268656,0,0
0.36127233916474,0.952883743100849,0.976268079572507,1,1.01111111111111,5,4.53993713932943,139.110884993162,126.705361399538,126.705361399538,-10.7399823950901,20.9488228562673,2,1,0.480223662502604,0.196283734159824,0.247356784825587,0.984799046536261,1.00826566989876,0.955383315772221,7.36458917594689e-07,2.09749416058003e-07,6.74474898154642e-09,3.10529379987656e-13,1.65971680843313e-11,2.41787312530736e-09,0,2.11957058127155e-07,78.0503079233245,2,146.705361399538,24.4508935665896,0,1.4210854715202e-14
0.448262245535309,0.948901358227536,0.975682866385425,1,1.01111111111111,15,13.506206814691,141.286546318668,147.582938928474,147.582938928474,-10.4606501021038,23.474110841983,2,1,0.480444878740584,0.208567058468277,0.248394900916884,0.984330877907523,1.00925805364018,0.951412367630835,8.13472626535866e-07,2.32308821068727e-07,6.92104507038493e-09,3.1818991885757e-13,1.88459525762852e-11,2.72144166115518e-09,0,2.34785652253322e-07,77.981167576676,2,167.582938928474,27.9304898214124,0,0
0.528338923367663,0.935134224988926,0.97386156167179,1,1.01111111111111,15,13.1171402811846,161.041149103413,150,166.801341608239,-5.18060423583876,31.6492822174037,2,1,0.481736315227202,0.251952975058321,0.252051795450179,0.981606217014433,1.01247070889874,0.93768561640766,3.68229457233143e-10,8.45545855554519e-13,3.81916720471054e-14,9.12603326241879e-14,8.23674461969404e-13,2.14770690236749e-10,0,2.62111221616124e-10,77.578801123941,2,186.801341608239,31.1335569347065,0,0
0.601103563739948,0.921686355748942,0.972052337293586,1,1.01111111111111,15,12.7425860756065,181.739606898857,150,184.264855297588,0.287536730966679,39.8791854440161,2,1,0.483065999382158,0.29931113847965,0.255729358393336,0.978815860861402,1.0157048608304,0.924278507845353,1.37797916961587e-10,1.00186525742174e-12,1.02140518265514e-14,7.14983627858601e-14,8.09019518044352e-13,1.67738164951107e-10,2.22044604925031e-16,8.58868531850021e-11,77.1667659342318,2,204.264855297588,34.0441425495979,0,0
0.671206319922159,0.907826709119674,0.970168701597602,1,1.01111111111111,15,12.3622400068659,202.203809773188,150,201.089516781318,6.01271904607665,48.4902231252643,2,1,0.484466074621178,0.35119949349731,0.259633538018045,0.975894099943005,1.01908877841263,0.910462301098507,3.84597738094442e-10,4.76063632959267e-13,5.73763259126281e-13,6.18394224716212e-14,6.86339873823272e-13,1.43200536103733e-10,0,2.40646613747231e-10,76.7353628898459,2,221.089516781318,36.8482527968864,0,8.88178419700125e-16
0.738282303141112,0.893605045565779,0.968218511625458,1,1.01111111111111,15,11.9779496619093,222.326777685999,150,217.187752753867,11.9678721879924,57.4434741213891,2,1,0.485931023210696,0.406716605951255,0.263765588125344,0.972854716183206,1.02260716628928,0.896286803512531,2.38962109564167e-10,2.34479102800833e-13,6.16839912481737e-13,5.77315972805081e-14,9.95425963878915e-13,1.57460479737044e-10,0,5.51203527265898e-11,76.28663190487,2,237.187752753867,39.5312921256445,0,0
0.801966391933265,0.879086954711287,0.966212113810058,1,1.01111111111111,15,11.5919081091535,241.992035300191,150,232.471934063984,18.1176652757385,66.6877583130197,2,1,0.487453177565658,0.465115739365377,0.268121667750926,0.969715711025075,1.02623991160466,0.881817597262454,2.59062943354519e-10,5.18696197104873e-13,1.30562227695918e-13,9.04831765069503e-14,1.0895173652159e-12,2.19026313310534e-10,2.22044604925031e-16,1.58379975800926e-10,75.8232353145036,2,252.471934063984,42.0786556773306,0,0
0.861923664250687,0.864351094021798,0.964161962990784,1,1.01111111111111,15,11.2065422060502,261.081232145046,150,246.861679420165,24.4197553691296,76.1614219904983,2,1,0.489022949597512,0.525722270898248,0.272692731027689,0.966498670664734,1.02996278577807,0.867133275575943,1.38181849905988e-10,1.00897068477934e-12,8.5087492607272e-13,4.21884749357559e-14,7.76823050330222e-13,1.2597303123977e-10,2.22044604925031e-16,1.48851597714383e-10,71.1416593653793,2,266.861679420165,44.4769465700275,0,0
0.917880348970819,0.849484187858775,0.962081888182072,1,1.01111111111111,15,10.8243507813312,279.483229728474,150,260.291283752997,30.8272061383011,85.7958657552624,2,1,0.490629361957397,0.58790192490303,0.277465153282455,0.963227533524725,1.03374883097896,0.852320447393729,2.30131888681335e-10,1.05160324892495e-12,7.76267938817909e-13,7.74935671188359e-14,7.77211628388841e-13,1.83776004067831e-10,2.22044604925031e-16,4.75850470138539e-11,61.8147112646002,2,280.291283752997,46.7152139588328,0,0
0.969648640664715,0.834574620343385,0.959986123919351,1,1.01111111111111,15,10.4477219538196,297.102849226244,150,272.715673759532,37.291689683864,95.5202493023668,2,1,0.492260800570076,0.651059847192827,0.282422032314372,0.959926957155461,1.0375702090279,0.837467343511183,2.45625682000764e-10,9.02389274415327e-13,5.46007683510652e-13,8.10462807976364e-14,1.16728848809089e-12,1.91597877288062e-10,0,2.2495072471429e-10,52.3410229209008,2,292.715673759532,48.7859456265886,0,0
1.01714003906327,0.819705924458953,0.957888302860994,1,1.01111111111111,15,10.0787670388966,313.86744727944,150,284.113609375186,43.7668277918532,105.266424905057,2,1,0.493905837603208,0.714654319309168,0.287544902826942,0.956620612880164,1.04140014011989,0.822657323974161,2.96210052976517e-10,1.18660636871937e-12,5.80868686483882e-13,6.82787160144471e-14,5.62494495426336e-13,1.49800869874222e-10,0,2.57781351820086e-10,42.8018521035937,2,304.113609375186,50.6856015625309,0,0
1.06036518147625,0.804951476812966,0.955800612783363,1,1.01111111111111,15,9.71920320035063,329.730129987043,150,294.4876435543,50.2110011046514,114.973104723448,2,1,0.49555395695854,0.77821287971935,0.292815489113122,0.953329750997278,1.04521454042113,0.80796359211417,4.7663821978546e-10,9.66338120633736e-13,5.17363929475323e-14,9.80326930744013e-14,1.32960309429109e-12,2.30081107901309e-10,2.22044604925031e-16,3.10457437535661e-10,33.268068042297,2,314.4876435543,52.4146072590499,0,0
1.09942199181082,0.790371223968559,0.953733252326226,1,1.01111111111111,15,9.37030007516338,344.669458418446,150,303.861278034596,56.5891784268428,124.588593367591,2,1,0.497196060978928,0.841343248189221,0.298217158276244,0.950072265418748,1.04899309582835,0.793445937344759,4.54691182907584e-10,5.40012479177676e-13,3.81916720471054e-14,9.70334923522387e-14,1.69619873702231e-12,2.80437491792897e-10,2.22044604925031e-16,2.2572166358259e-11,23.7985127718712,2,323.861278034596,53.9768796724326,0,0
1.1344765564276,0.776010579021833,0.951694216447673,1,1.01111111111111,15,9.03288628130701,358.686417065339,150,312.274373542624,62.873657960261,134.071917679205,2,1,0.49882471755968,0.903736149568966,0.303735885524376,0.946862313398048,1.05271970587333,0.779149643152029,2.02466376113772e-10,9.09494701772928e-13,3.99014155050281e-13,1.13353770814228e-13,5.79092329644482e-13,2.25234735701527e-10,0,1.72291514388689e-10,14.4395775646479,2,332.274373542624,55.379062257104,0,0
1.165741655498,0.761901077894778,0.949689356752919,1,1.01111111111111,15,8.70739878745837,371.799849715551,150,319.77799731952,69.0438960563451,143.392606619451,2,1,0.500434178810436,0.965160701936453,0.309360712609801,0.943710401095267,1.05638239716384,0.765106149350081,1.53047002866209e-10,1.98241423277068e-12,4.78506123613442e-13,4.01900734914307e-14,7.68052288435683e-13,1.15074413155204e-10,0,6.68975985718134e-11,5.22589470943208,2,339.77799731952,56.62966621992,0,0
1.20715170717535,0.732071750875299,0.959859089164163,0.991202672915694,0.988888888888889,15,8.03893572644439,391.644375896725,150,329.716409722083,84.5180515879542,147.343282903823,1,1,0.504516540156973,1.00000000000035,0.321966064106981,0.935804437030413,1.04965216222219,0.735426322539656,9.8876020883864e-08,1.84706152595027e-08,2.73114864057789e-13,9.40358901857508e-14,3.11911607653315e-12,1.54863070484594e-09,2.22044604925031e-16,1.87602040568891e-08,2.70547114862655e-10,2,349.716409722083,58.2860682870139,0,0
1.23492725723412,0.699242187248967,0.966467102678645,0.978047122216916,0.966666666666667,15,7.3340945464308,408.503480053647,150,336.382541736188,102.401261665431,145.353899688922,1,1,0.509318181618424,1,0.337082436806419,0.926665152900038,1.03648417302544,0.702779013929014,1.2442674557269e-10,9.87654402706539e-13,1.17372778163372e-12,3.10862446895044e-14,5.14033260401447e-13,8.65488391937562e-11,4.44089209850063e-16,4.83950657326204e-11,-7.5510039197995e-11,2,356.382541736188,59.3970902893647,0,0
1.24348935783962,0.66314683616566,0.947922837457357,0.962361217019546,0.966666666666667,15,6.59645589474786,420.826780190413,150,338.437445881509,112.5,142.981510549851,1,1,0.516075905448926,0.999999999999999,0.355429970469995,0.914086228444646,1.02078287692128,0.666909432490325,1.71563720969987e-10,6.18172180111287e-13,4.5763393075049e-13,8.37108160567368e-14,1.45006229246292e-12,2.35579286767789e-10,0,1.23229426662874e-10,2.09482822216486e-10,1,358.437445881509,59.7395743135848,0,0
1.231650370971,0.626427476638166,0.949826784070735,0.945150126561729,0.944444444444445,15,5.88617075230889,427.38771419557,150,335.596089033041,112.5,140.377991766521,1,1,0.524644834044365,1,0.376264243165777,0.898594287979217,1.0035541668331,0.630452812660875,4.39555254531068e-10,1.00186525742174e-12,5.9929838869266e-13,6.50590692430342e-14,7.25197679685152e-13,1.43985641056029e-10,0,1.6532908375666e-10,-8.38937282072852e-11,1,355.596089033041,59.2660148388402,0,0
1.24351639717565,0.662984009550277,0.970409506396167,0.962308151831847,0.944444444444445,15,6.59321695379042,420.87736671103,150,338.443935322155,112.5,142.97348789248,1,1,0.516110037494757,1.00000000000001,0.355517262853491,0.914023517033666,1.0207297600567,0.666747692347319,1.54128911650781e-09,7.00602242886816e-10,5.26245713672324e-13,5.95079541199084e-14,1.02762243159304e-12,1.66463858866001e-10,0,6.24510221314267e-10,-1.49070596339282e-10,1,358.443935322155,59.7406558870259,0,0
1.24547476894652,0.699536355755471,0.991178465713562,0.979657098575982,0.944444444444445,15,7.34026669535467,412.120742315833,150,338.913944547165,112.5,145.597444385381,1,1,0.50773974309944,1,0.336940687150959,0.929650732975817,1.03809572033464,0.703071457910472,7.74812535445107e-10,8.13074052530283e-11,2.36255459640233e-13,8.64863736182997e-14,1.51656465163796e-12,2.08418054721867e-10,0,1.79007031420042e-10,-1.56424078042947e-10,1,358.913944547165,59.8189907578608,0,0
1.23713582605274,0.735632439269195,1.01183659984164,0.996946245088607,0.944444444444445,15,8.1173262855772,401.171459615072,150,336.912598252657,112.5,148.211891026024,1,1,0.499647391054904,1.00000000000001,0.320407649002775,0.945248721170677,1.05540109173846,0.738968407894976,2.4201696938529e-10,1.62735602771136e-10,9.50350909079134e-14,4.67403893367191e-14,9.26259069444768e-13,1.19093197829007e-10,0,2.4760993255768e-10,1.06920036464019e-11,1,356.912598252657,59.4854330421094,0,0
1.21859680170105,0.770836909261888,1.03209243864871,1.01392781288897,0.944444444444445,15,8.9128431102063,388.189022086218,150,332.463232408251,112.5,150.77934892357,1,1,0.491931458719205,1.00000000000001,0.305774486877871,0.960591514389229,1.0723979114601,0.773999847059762,1.95262460932316e-10,1.00598640528915e-10,5.48894263374677e-13,1.19904086659517e-13,2.02660110915076e-12,3.45380341709795e-10,8.88178419700125e-16,9.90638682196732e-11,3.07346049447461e-10,1,352.463232408251,58.7438720680419,0,0
1.19040645069814,0.804726362666943,1.02724508455246,1.03034001028635,0.966666666666667,15,9.71376778156753,373.425404728738,150,325.697548167553,112.5,153.260260672252,1,1,0.484679031223834,1.00000000000148,0.292897400794039,0.975451146370472,1.08882423016083,0.807739424387618,3.60978373666722e-07,6.35065475762531e-08,2.25197638314967e-12,2.24820162486594e-13,6.99745816845621e-12,6.78954360954689e-09,0,6.41493969055773e-08,6.62047732583965e-10,1,345.697548167553,57.6162580279255,0,0
1.21859843624882,0.770746447651168,1.00806877068624,1.01386443261155,0.966666666666667,15,8.91075129850343,388.208597174772,150,332.463624699716,112.5,150.769765104438,1,1,0.491953653091026,0.999999999999999,0.305810375266578,0.960546702290812,1.07233447467979,0.773909806231331,8.76279269934264e-10,5.31521493485343e-10,5.29798427351125e-13,6.86117829218347e-14,4.07118783130045e-13,1.3415533454312e-10,2.22044604925031e-16,5.6490989663871e-10,-6.17962984676692e-11,1,352.463624699716,58.7439374499526,0,0
1.23712332595726,0.735508873782386,0.988253446108272,0.996865963137685,0.966666666666667,15,8.11459955118951,401.196212242584,150,336.909598229742,112.5,148.199749365266,1,1,0.499677647383499,1,0.320461477483439,0.945189476112459,1.05532073511496,0.738845484395328,3.4211340972961e-10,1.5318590840252e-10,3.50830475781549e-14,1.10800257857591e-13,1.04027897407377e-12,2.5739813878112e-10,2.22044604925031e-16,2.25085727834085e-10,7.08371205811215e-11,1,356.909598229742,59.4849330382903,0,0
1.24542990236942,0.699377160399323,0.968043423735858,0.979558897681915,0.966666666666667,15,7.33692618732331,412.147193539175,150,338.903176568662,112.5,145.582590005203,1,1,0.507778994271803,0.999999999999999,0.33701738309832,0.929576268859881,1.03799742401986,0.702913195599547,2.54445970211461e-10,1.6956391846179e-10,3.16635606623095e-13,5.18474152499948e-14,6.8139938136369e-13,1.09847843680899e-10,0,2.23018048473023e-10,-5.68668831577438e-11,1,358.903176568662,59.817196094777,0,0
1.24342073618773,0.66278877155993,0.947724826417659,0.962192142659727,0.966666666666667,15,6.58933433558881,420.90139006918,150,338.420976685056,112.5,142.955936584229,1,1,0.516158729215294,1,0.355621987744241,0.913934068994567,1.02061363309107,0.666553757956967,3.50515506237928e-10,2.11905160085735e-10,4.47419878923938e-13,4.75175454539567e-14,7.31414928623053e-13,1.08003906627621e-10,4.44089209850063e-16,2.64400057403691e-10,3.00444713689006e-11,1,358.420976685056,59.7368294475093,0,0
1.23148817528162,0.626072202932743,0.94962780262234,0.944984433911565,0.944444444444445,15,5.87949604927587,427.440264559366,150,335.557162067589,112.5,140.352925615631,1,1,0.524728532448825,0.999999999999999,0.376477759739772,0.898445421504342,1.00338830089308,0.630100267905871,2.15703946885586e-10,4.83169060316868e-13,4.80060435847918e-13,5.3179682879545e-14,4.25992574548673e-13,1.18295822508889e-10,2.22044604925031e-16,1.05281117157574e-10,5.46551294051933e-11,1,355.557162067589,59.2595270112649,0,0
1.24344747402021,0.662626641224406,0.970207319596823,0.96213943057191,0.944444444444445,15,6.58611098490506,420.951733136794,150,338.427393764851,112.5,142.94796733135,1,1,0.516192703543521,1,0.355709000705291,0.913871667041868,1.02056086966127,0.666392710876159,1.68597902751576e-09,7.10329572939372e-10,2.36255459640233e-13,1.13464793116691e-13,1.24567023362943e-12,2.55727470966448e-10,0,7.13754388925736e-10,1.12784772384672e-10,1,358.427393764851,59.7378989608084,0,0
1.24550515877395,0.69918118949084,0.990975874085173,0.979487703527986,0.944444444444445,15,7.33281503606739,412.216947266193,150,338.921238105748,112.5,145.571826290317,1,1,0.507820243492315,1,0.337111844451705,0.929498026416251,1.03792616275276,0.702718373981302,5.62039872431369e-10,8.38156211102614e-11,4.70290473231216e-13,6.01740879346835e-14,4.92605956026182e-13,1.15505055430163e-10,4.44089209850063e-16,2.04842365292279e-10,-6.28328494898767e-11,1,358.921238105748,59.820206350958,0,0
1.23726701295239,0.735283904395544,1.01163653845954,0.996778662241414,0.944444444444445,15,8.10963630094732,401.288445834513,150,336.944083108574,112.5,148.186551646466,1,1,0.499724668438259,0.999999999999998,0.320559526718047,0.945097417984518,1.05523335504227,0.738621684500885,2.73767569123367e-10,1.64178004524729e-10,5.08482145278322e-14,7.48290318597356e-14,1.28652644093563e-12,2.14934560781102e-10,0,1.87093007752992e-10,-1.91992122325083e-10,1,356.944083108574,59.4906805180956,0,0
1.21882551006939,0.770498980146114,1.03189760001849,1.01376433996271,0.944444444444445,15,8.90503017609302,388.324786371001,150,332.518122416654,112.5,150.754635610271,1,1,0.492004666750438,1,0.305908594909723,0.960443716990033,1.07223429485814,0.773663490415481,5.70023390274105e-10,1.02495789633394e-10,9.62341317745086e-13,1.17461596005342e-13,2.03614902716254e-12,3.46313604576368e-10,0,1.32537536501331e-10,3.09660056323423e-10,1,352.518122416654,58.7530204027756,0,0
1.19072550226892,0.804401900741637,1.02706175308731,1.03018238845784,0.966666666666667,15,9.70593626875138,373.577383613268,150,325.77412054454,112.5,153.236436282954,1,1,0.484747664833234,1.0000000000015,0.29301554329012,0.975308468974324,1.08866647551358,0.80741632764511,3.66124231232289e-07,6.4393489651593e-08,1.23856480627182e-12,2.09721129351692e-13,7.1437855631018e-12,6.7902715220832e-09,0,6.50876259555844e-08,6.75568302844088e-10,1,345.77412054454,57.6290200907566,0,0
1.21882703015505,0.770408298773683,1.00787822560028,1.01370084410245,0.966666666666667,15,8.90293420229041,388.344391311148,150,332.518487237213,112.5,150.745034296219,1,1,0.492026915609563,1,0.305944602059938,0.960398808048393,1.07217074236851,0.773573231282924,8.97312732068247e-10,5.28089572071622e-10,7.08544334315775e-13,1.04805053524615e-13,1.81854531433601e-12,3.09096896507117e-10,2.22044604925031e-16,5.95129279190587e-10,2.75978929698885e-10,1,352.518487237213,58.7530812062021,0,0
1.23725425446139,0.735160089321234,0.988057778339121,0.996698251451114,0.966666666666667,15,8.10690535396208,401.313203509128,150,336.941021070734,112.5,148.174390477547,1,1,0.499754988962008,1,0.320613515094383,0.945038065305687,1.05515286942747,0.738498513436356,3.12783308287301e-10,1.48666856603086e-10,3.87245790989255e-13,6.93889390390723e-14,1.27364785384998e-12,1.9804179951186e-10,0,3.15580450660491e-10,-3.91057366558671e-11,1,356.941021070734,59.4901701784557,0,0
1.2454598761373,0.699021730963074,0.967845274492044,0.979389369427168,0.966666666666667,15,7.32947070537919,412.243370952942,150,338.910370272952,112.5,145.556951732747,1,1,0.507859565076421,0.999999999999999,0.337188745293971,0.929423452000998,1.03782773306021,0.702559851186352,5.0262209870717e-10,1.71660019532283e-10,1.59428026336172e-13,9.2148511043888e-14,1.03617114888266e-12,2.10897575482597e-10,0,1.900914980979e-10,2.29320138447553e-11,1,358.910370272952,59.8183950454921,0,0
1.24335125103216,0.662431148656982,0.947527077256584,0.962023295339891,0.966666666666667,15,6.58222540066514,420.975692808135,150,338.404300247718,112.5,142.930396919987,1,1,0.516241466489397,0.999999999999999,0.355813975346569,0.913782116386659,1.02044461645683,0.666198525331487,1.112353009304e-10,2.08295602988073e-10,4.14779321999958e-13,2.39808173319034e-14,4.87110352054287e-13,5.47321568312645e-11,0,1.86673787538894e-10,9.67662733917175e-12,1,358.404300247718,59.7340500412863,0,0
1.23132530984485,0.625717399272339,0.949429105876795,0.94481898187996,0.944444444444445,15,5.87283395628209,427.492542314487,150,335.518074362765,112.5,140.327895833946,1,1,0.524812134066635,1,0.376691235803482,0.898296773772842,1.00322267575359,0.629748193428062,1.18188386265912e-10,6.75015598972095e-13,1.11688436277291e-13,2.76445533131664e-14,5.74318370638593e-13,7.83871731523558e-11,2.22044604925031e-16,4.16520151702571e-11,3.86122097884038e-11,1,355.518074362765,59.2530123937941,0,0
1.24337769012438,0.662269706019234,0.970005395862434,0.961970932227099,0.944444444444445,15,6.57901745266204,421.02579519673,150,338.410645629852,112.5,142.922480448447,1,1,0.51627528500955,1.00000000000001,0.355900712728958,0.913720020173559,1.02039220233317,0.666038162777051,1.63327839961139e-09,7.16873671535723e-10,2.63566946046012e-13,5.38458166943201e-14,7.28528348759028e-13,1.25347734154247e-10,2.22044604925031e-16,7.12390146873076e-10,-2.00570827804391e-11,1,358.410645629852,59.7351076049754,0,0
1.24553452951838,0.698826410263802,0.990773517498857,0.979318508148187,0.944444444444445,15,7.32537527523288,412.312826401359,150,338.928287084412,112.5,145.546238346854,1,1,0.507900672831542,1,0.337282988927282,0.929345502212471,1.03775680496076,0.702365677367242,5.80570550846947e-10,8.77449224390148e-11,4.97601959636995e-13,8.55981951985996e-14,1.22846177674774e-12,2.03626545420341e-10,2.22044604925031e-16,2.1828583385286e-10,1.80164742450079e-10,1,358.928287084412,59.8213811807354,0,0
1.23739706778185,0.734935706648712,1.01143668103134,0.996611253045807,0.944444444444445,15,8.10195739360862,401.405096348326,150,336.975296267645,112.5,148.161238477485,1,1,0.499801888143389,1,0.320711401370412,0.944946273730373,1.05506579209111,0.738275298522232,1.82928079064981e-10,1.63133506703161e-10,3.5171865420125e-13,6.12843109593086e-14,4.43811654093906e-13,1.44881080021369e-10,0,1.69976033248531e-10,-1.37754364586632e-11,1,356.975296267645,59.4958827112742,0,0
1.21905302110944,0.770161340520552,1.03170293509167,1.01360101520436,0.944444444444445,15,8.8972273564862,388.460215299257,150,332.572725066265,112.5,150.729944652211,1,1,0.492077828920984,1,0.306042705593001,0.960296055445047,1.07207082649408,0.77332742353482,3.38776731193853e-10,1.05387698567938e-10,2.12052597703405e-13,1.19904086659517e-13,2.11342054967645e-12,3.64821024070692e-10,2.22044604925031e-16,6.5814909078199e-11,-3.21392301596962e-10,1,352.572725066265,58.7621208443776,0,0
1.19104333122232,0.804077686632567,1.02687856508206,1.03002489202607,0.966666666666667,15,9.69811389210571,373.729034793769,150,325.850399493357,112.5,153.212630805272,1,1,0.484816262189706,1.00000000000152,0.293133690788848,0.975165906709948,1.08850884631511,0.80709347895705,3.71105196634962e-07,6.52976979154118e-08,1.89981363973857e-12,2.28705943072782e-13,6.92018664594229e-12,6.92236080940022e-09,0,6.59437731087564e-08,6.02631852863908e-10,1,345.850399493357,57.6417332488929,0,0
1.21905442635932,0.770070438552881,1.0076878497913,1.01353740337429,0.966666666666667,15,8.8951272049954,388.47985021592,150,332.573062326236,112.5,150.720325784846,1,1,0.49210013246415,1,0.306078832002371,0.96025104931136,1.07200715790775,0.773236945270824,8.88152050401626e-10,5.24529752965464e-10,7.26085858104852e-14,6.59472476627343e-14,1.13065112827826e-12,1.91679820258158e-10,0,5.86958037729346e-10,-1.72028611608989e-10,1,352.573062326236,58.7621770543727,0,0
1.23738405025212,0.734811641276955,0.987862309488633,0.99653071309819,0.966666666666667,15,8.09922222234199,401.429859100265,150,336.972172060508,112.5,148.149057752218,1,1,0.49983227303798,0.999999999999998,0.320765550182172,0.944886813144939,1.05498517716671,0.738151879190114,4.64042944097275e-10,1.45433887155377e-10,1.83852932877926e-13,1.73971947958762e-13,2.04625205668663e-12,3.43523268593641e-10,0,2.32807551014957e-10,3.06121886736331e-10,1,356.972172060508,59.4953620100847,0,0
1.24548883011711,0.698666688037781,0.967647354662725,0.97922004062063,0.966666666666667,15,7.32202711460523,412.339222517045,150,338.917319228107,112.5,145.531343578968,1,1,0.507940064958919,1,0.337360095209978,0.92927081729934,1.03765824167017,0.702206893569321,1.89240952006318e-10,1.74424030774389e-10,3.58157947744075e-13,5.35127497869325e-14,9.15267861500979e-13,1.50523530516024e-10,0,2.32489583140705e-10,-1.34796055247301e-10,1,358.917319228107,59.8195532046846,0,0
1.24328090461852,0.662073958538319,0.947329585012239,0.961854670812377,0.966666666666667,15,6.575128898619,421.049691137308,150,338.387417108444,112.5,142.904890914808,1,1,0.516324119264171,1,0.356005937640154,0.913630366789776,1.02027582276693,0.665843725749643,1.31901158013946e-10,2.0839507897108e-10,6.62803145701218e-13,5.57331958361829e-14,9.92317339409965e-13,1.64352660976824e-10,2.22044604925031e-16,2.24630980483198e-10,1.42689217235092e-10,1,358.387417108444,59.7312361847406,0,0
1.23116177451713,0.625363056779346,0.94923068881438,0.944653766274633,0.944444444444445,15,5.86618429176611,427.544549647897,150,335.47882588411,112.5,140.302901786976,1,1,0.524895640919219,1,0.376904676155682,0.898148341008406,1.00305728721827,0.629396580411066,1.39196072070672e-10,2.91322521661641e-13,2.5068835896036e-13,1.37445610448594e-13,2.37565522809291e-12,3.78475166316563e-10,0,4.94999596867274e-11,3.36499895624804e-10,1,355.47882588411,59.246470980685,0,0
1.24330704768081,0.661913195192527,0.969803730217667,0.961802652635099,0.944444444444445,15,6.5719361695497,421.099555564224,150,338.393691443394,112.5,142.897026613758,1,1,0.516357783847404,1.00000000000001,0.35609240320719,0.91356857267446,1.02022375390615,0.665684039361085,1.71272946067699e-09,7.28086035906017e-10,7.37410132956029e-13,5.35127497869325e-14,6.12065953475849e-13,1.2071974203503e-10,6.66133814775094e-16,7.60607576921757e-10,3.01924818516068e-11,1,358.393691443394,59.7322819072323,0,0
1.2455628856107,0.69847200957173,0.990571391092382,0.979149508362885,0.944444444444445,15,7.31794722232755,412.408382828262,150,338.935092546569,112.5,145.520679939993,1,1,0.507981032978835,0.999999999999996,0.337454124381177,0.929193156685307,1.03758764288125,0.702013359612046,6.19993232155031e-10,9.16173803489073e-11,1.22568621918617e-13,1.30118138486068e-13,2.20978790821391e-12,3.64502491957662e-10,8.88178419700125e-16,1.25318422306009e-10,-3.23937279219706e-10,1,358.935092546569,59.8225154244281,0,0
1.23752599705622,0.734587837801437,1.01123702283612,0.996444013541203,0.944444444444445,15,8.09428937168685,401.52141464904,150,337.006239293492,112.5,148.13595092065,1,1,0.499879051939594,1.00000000000001,0.320863276339772,0.944795284827307,1.05489839892093,0.73792924177228,3.73026136991955e-10,1.62138746873097e-10,1.37667655053519e-13,1.6242562850266e-13,2.21805906974737e-12,3.91632710280935e-10,0,2.63064237060462e-10,2.75047643401784e-10,1,357.006239293492,59.5010398822487,0,0
1.21927934326744,0.769823982461167,1.0315084393122,1.01343783478753,0.944444444444445,15,8.88943445958556,388.595312703198,150,332.627042384186,112.5,150.705275469605,1,1,0.492150946898552,0.999999999999999,0.306176821930911,0.960148526290363,1.07190750253829,0.772991638529136,1.8932388315105e-10,1.06680886347021e-10,1.88737914186277e-13,7.00550728538474e-14,8.97948382316827e-13,1.69369479019961e-10,2.22044604925031e-16,2.27018404075352e-10,-9.6672202204378e-11,1,352.627042384186,58.7711737306977,0,0
1.19135994778357,0.803753712734992,1.02669551625764,1.0298675173094,0.966666666666667,15,9.69030046102927,373.880362401907,150,325.926387468057,112.5,153.188843682854,1,1,0.484884824859268,1.00000000000154,0.293251845961023,0.975023456242385,1.08835133888078,0.806770870749605,3.76422387121254e-07,6.62144827856537e-08,2.01527683429958e-12,2.66675570514963e-13,8.38268343628101e-12,6.94752620025378e-09,0,6.70183695206106e-08,3.83456232633309e-10,1,345.926387468057,57.6543979113429,0,0
1.21928063330174,0.769732859058031,1.00749763880221,1.01337410659645,0.966666666666667,15,8.88733011470475,388.614977721975,150,332.627351992417,112.5,150.695638989859,1,1,0.492173305324828,1,0.306213068102877,0.960103422612918,1.07184371746363,0.77290094029984,8.85558496298797e-10,5.19420950695348e-10,2.1493917756743e-13,6.92779167366098e-14,7.83706433082898e-13,1.6418613223623e-10,2.22044604925031e-16,6.09126971085061e-10,1.01543307085964e-10,1,352.627351992417,58.7712253320695,0,0
1.23751271983698,0.734463521412171,0.987667034937796,0.99636334411384,0.966666666666667,15,8.0915499642775,401.546182508792,150,337.003052760876,112.5,148.123750591012,1,1,0.4999095013801,0.999999999999999,0.320917586132796,0.944735716045475,1.05481765436412,0.737805573459725,2.76019331955766e-10,1.39287692491052e-10,2.77555756156289e-14,7.60502771868232e-14,5.59441382108616e-13,1.48821424511149e-10,0,2.32247998610546e-10,-4.25107097460296e-11,1,357.003052760876,59.5005087934793,0,0
1.24551676872948,0.698312023120578,0.96744965949628,0.979050907188817,0.966666666666667,15,7.31459522452133,412.434751336295,150,338.924024495076,112.5,145.505764927671,1,1,0.508020495780601,1,0.337531436653764,0.929118361076462,1.03748894577256,0.701854314292103,1.29227610359078e-10,1.75290892912017e-10,2.08721928629529e-14,6.68354260824344e-14,1.14686038443779e-12,1.88555540598739e-10,2.22044604925031e-16,4.75210981676355e-11,-1.68816512319808e-10,1,358.924024495076,59.8206707491793,0,0
1.24320969912974,0.661717192478158,0.947132344831423,0.961686264922815,0.966666666666667,15,6.56804464231763,421.123387724382,150,338.370327791139,112.5,142.879417940884,1,1,0.516406689490126,1,0.356197878907026,0.91347881645687,1.02010724786308,0.66548935053915,2.73790886152434e-10,2.04906314138498e-10,1.56763491077072e-13,8.79296635503124e-14,1.03916875104915e-12,1.98884522045457e-10,2.22044604925031e-16,2.44909870161791e-10,7.99163145986633e-11,1,358.370327791139,59.7283879651898,0,0
1.23099756913777,0.625009166742987,0.949032546510266,0.944488782982549,0.944444444444445,15,5.85954687769144,427.596288701277,150,335.439416593065,112.5,140.277942853729,1,1,0.524979054990349,1,0.377118085521775,0.898000119506384,1.00289213117007,0.629045420204703,1.4760950840602e-10,1.09423581307055e-12,2.67341704329738e-13,1.48214773787458e-13,1.72883929394629e-12,3.2872613179505e-10,2.22044604925031e-16,3.38275185640668e-10,-4.39150829382275e-11,1,355.439416593065,59.2399027655109,0,0
1.24323554881625,0.661557100169502,0.969602317783939,0.961634587714836,0.944444444444445,15,6.56486695177021,421.173016856783,150,338.3765317159,112.5,142.871605210446,1,1,0.516440201970902,1.00000000000001,0.356284076355818,0.913417320863487,1.02005552029532,0.665330332106169,1.72590465445365e-09,7.35653316041862e-10,4.06341627012807e-14,4.89608353859694e-14,5.04374320087209e-13,1.12771827807344e-10,2.22044604925031e-16,7.32512717149802e-10,7.18567604597843e-11,1,358.3765317159,59.72942195265,0,0
1.24559023137076,0.698117979057993,0.990369490088759,0.978980700170064,0.944444444444445,15,7.31053069026024,412.503619592286,150,338.941655528981,112.5,145.495150463171,1,1,0.508061325764324,1.00000000000001,0.337625254563669,0.929040986220716,1.03741867250859,0.701661412404913,5.41131688237316e-10,9.62927515502088e-11,2.44693154627385e-13,7.061018436616e-14,6.52478071572204e-13,1.61250857911478e-10,0,6.4019900491985e-11,-4.98555027448343e-11,1,358.941655528981,59.8236092548302,0,0
1.23765380714512,0.734240289752724,1.0110375592268,0.996276939829245,0.944444444444445,15,8.08663204644247,401.637404164273,150,337.036913714828,112.5,148.110688387142,1,1,0.499956161568113,1.00000000000001,0.32101515496503,0.944644447750798,1.05473117162998,0.737583506190049,1.79050472323437e-10,1.6144952041941e-10,8.26894108740817e-13,6.23945339839338e-14,1.17339471472633e-12,2.2775668070354e-10,0,2.10093276109546e-10,1.74507755797815e-10,1,357.036913714828,59.5061522858046,0,0
1.21950448480438,0.769486898172156,1.03131410819718,1.01327479494686,0.944444444444445,15,8.8816512968791,388.730082342327,150,332.681076353052,112.5,150.680627494226,1,1,0.492224022322382,1,0.306310946886715,0.960001126119136,1.07174431922223,0.772656127637452,1.21951510569199e-10,1.07895914425171e-10,3.06199510191618e-13,7.66053886991358e-14,5.21527265817667e-13,1.54228284891236e-10,0,1.26952670598257e-10,6.80038929107706e-11,1,352.681076353052,58.7801793921754,0,0
1.19167536197298,0.803429971555839,1.02651260239833,1.02971026068081,0.966666666666667,15,9.68249578791324,374.031370496809,150,326.002086873515,112.5,153.165074366811,1,1,0.484953354387165,1.00000000000156,0.293370011446176,0.974881114286297,1.08819394958059,0.806448495560324,3.81644225682355e-07,6.71471482860397e-08,2.32369679054045e-12,2.665645482125e-13,7.70239427794195e-12,7.07431724980775e-09,2.22044604925031e-16,6.78411709031934e-08,8.04058226884158e-10,1,346.002086873515,57.6670144789191,0,0
1.21950565923961,0.769395552481407,1.00730758824533,1.01321094999797,0.966666666666667,15,8.87954274267255,388.749777591303,150,332.681358217506,112.5,150.670973342225,1,1,0.492246435834902,1,0.306347313331747,0.959955924540726,1.07168041726202,0.772565208597212,9.20984179696273e-10,5.186748808228e-10,2.77555756156289e-13,1.29452004671293e-13,1.44539935575949e-12,3.07248374148613e-10,2.22044604925031e-16,6.00387295435212e-10,1.59132581602453e-10,1,352.681358217506,58.7802263695844,0,0
1.23764026957703,0.73411572161632,0.987471950139379,0.996196140594722,0.966666666666667,15,8.08388839086375,401.662177163585,150,337.033664698488,112.5,148.098468402596,1,1,0.499986675732362,0.999999999999998,0.321069626292062,0.944584770478559,1.05465029711295,0.73745958817475,2.91506686059138e-10,1.36772371206462e-10,4.00124378074906e-13,8.4821039081362e-14,1.45938816586977e-12,2.43749314452011e-10,0,1.04705577541608e-10,2.1840732873806e-10,1,357.033664698488,59.5056107830814,0,0
1.24554369628388,0.697957727819863,0.967252184303763,0.978881965112001,0.966666666666667,15,7.30717484735198,412.529960462253,150,338.930487108132,112.5,145.480215171006,1,1,0.508100859383141,1,0.337702773394093,0.928966079702588,1.03731984134401,0.701502105009209,1.50313992401544e-10,1.77536207957019e-10,1.7696955012525e-13,4.13002965160558e-14,8.02691246803988e-13,1.15605669296945e-10,6.66133814775094e-16,1.5140955156312e-10,2.34906912542864e-11,1,358.930487108132,59.8217478513553,0,0
1.24313763667126,0.661360841863629,0.946935351924855,0.961518073571722,0.966666666666667,15,6.56097244725852,421.196785190784,150,338.353032801103,112.5,142.853977378106,1,1,0.516489179090518,1,0.35638980338257,0.913327461690749,1.01993888764196,0.665135391139913,3.43675080811332e-10,2.05375272344099e-10,5.07149877648772e-13,2.17603712826531e-14,3.78030939884866e-13,6.86641519418514e-11,0,1.84748216724984e-10,5.41062123537803e-11,1,358.353032801103,59.7255054668505,0,0
1.230832693514,0.624655720592686,0.948834674119906,0.944324027957817,0.944444444444445,15,5.85292153903752,427.647761573117,150,335.399846443361,112.5,140.253018421386,1,1,0.525062378231525,0.999999999999999,0.377331468559812,0.897852105622739,1.00272720355916,0.628694704298013,2.06620032606563e-10,7.60280727263307e-13,1.63646873829748e-13,6.42819131257966e-14,1.09434683537302e-12,1.76335667884258e-10,2.22044604925031e-16,7.05897562625069e-11,-1.54871166346747e-10,1,355.399846443361,59.2333077405601,0,0
1.24316319558938,0.661201412533138,0.969401153772936,0.961466733460695,0.944444444444445,15,6.55780961903726,421.24618163595,150,338.35916694145,112.5,142.846215633148,1,1,0.516522541263486,1.00000000000001,0.356475736323272,0.913266261127745,1.01988749749128,0.664977032647114,1.77965811554432e-09,7.42566896860808e-10,6.61026788861818e-13,1.0991207943789e-13,1.9195756095769e-12,3.12509456443095e-10,0,7.78911157794937e-10,-2.77962028275752e-10,1,358.35916694145,59.726527823575,0,0
1.24561657100784,0.69776431050945,0.990167809792902,0.978812079636216,0.944444444444445,15,7.30312549531092,412.598539677955,150,338.947977041882,112.5,145.469649322735,1,1,0.508141552990379,1,0.337796383169279,0.928888987266604,1.03724988990571,0.701309827577869,6.48361340297125e-10,9.99378357846581e-11,1.19904086659517e-13,4.2854608750531e-14,6.38322728008234e-13,1.08946790947326e-10,0,7.14077685870507e-11,-5.67257247363734e-11,1,358.947977041882,59.8246628403136,0,0
1.23778050425568,0.733893054576905,1.01083828565792,0.996110028096982,0.944444444444445,15,8.0789852333433,401.753068242485,150,337.067321021362,112.5,148.085450300334,1,1,0.500033218726887,0.999999999999999,0.321167040519863,0.944493759053974,1.05456410640196,0.73723808388909,1.45468038912363e-10,1.60355284606339e-10,8.92619311798626e-14,8.82627304576999e-14,8.66862137627322e-13,2.05094462326101e-10,4.44089209850063e-16,1.76385128725087e-10,-9.71758098088158e-11,1,357.067321021362,59.511220170227,0,0
1.21972845378553,0.769150080010011,1.03111993735308,1.01311189199266,0.944444444444445,15,8.8738776836911,388.864527895139,150,332.734828908528,112.5,150.656000168458,1,1,0.492297056804051,0.999999999999998,0.30644508337459,0.959853851591559,1.07158127285309,0.772320883250647,1.30890591019874e-10,1.10617293103132e-10,7.66275931596283e-13,5.15143483426073e-14,8.80295836225287e-13,1.49386801617481e-10,0,1.37085010010196e-10,1.34146904471893e-10,1,352.734828908528,58.7891381514213,0,0
1.19198958356879,0.803106455753718,1.02632981937431,1.02955311858736,0.966666666666667,15,9.67469968909949,374.182063046909,150,326.07750005651,112.5,153.141322321811,1,1,0.48502185228606,1.00000000000158,0.293488189836308,0.974738877623607,1.08803667485871,0.806126346077901,3.87036182968428e-07,6.80970657640501e-08,2.61946020430059e-12,2.01394456667003e-13,7.24159621157128e-12,7.08465875832334e-09,2.22044604925031e-16,6.8778376771661e-08,2.44289136147036e-10,1,346.07750005651,57.6795833427517,0,0
1.21972951223763,0.769058511161228,1.00711769381655,1.01304792988009,0.966666666666667,15,8.87176490384287,388.88425350623,150,332.735082937032,112.5,150.646328282735,1,1,0.492319525610311,0.999999999999999,0.30648157061047,0.959808551747296,1.07151725360103,0.772229742535547,8.12265221632669e-10,5.1657167432495e-10,5.00488539501021e-13,6.7612582199672e-14,1.0769163338864e-12,1.84263295102524e-10,4.44089209850063e-16,5.21140464115888e-10,1.63830756412224e-10,1,352.735082937032,58.7891804895053,0,0
1.2377667056736,0.733768233943557,0.987277050639714,0.99602909871804,0.966666666666667,15,8.0762373171697,401.777846416105,150,337.064009361663,112.5,148.073210610313,1,1,0.500063797802269,1,0.321221673944423,0.944433972988244,1.05448310158706,0.737113915428722,2.83868873392261e-10,1.331628141088e-10,5.75095526755831e-13,6.08402217494586e-14,1.1063927551902e-12,1.72063749728067e-10,0,2.49698928200814e-10,-1.53796672119572e-10,1,357.064009361663,59.5106682269439,0,0
1.24556961697618,0.697603793940854,0.967054924508035,0.978713210466728,0.966666666666667,15,7.29976579981011,412.624852872098,150,338.936708074284,112.5,145.4546937163,1,1,0.508181157559445,1,0.337874109120199,0.928813969634593,1.0371509244575,0.701150257570857,1.43130290344311e-10,1.79028347702115e-10,1.13087317288318e-12,5.71764857681956e-14,7.39741601307742e-13,1.33890048900719e-10,0,1.58912882852746e-10,-5.85454660084165e-11,1,358.936708074284,59.8227846790473,0,0
1.24306471929269,0.661004898281811,0.946738601615293,0.961350092755582,0.966666666666667,15,6.55391213328822,421.269886095256,150,338.335532630247,112.5,142.828568620983,1,1,0.516571589946644,1,0.356581715217912,0.913176298880824,1.01977073809627,0.664781839191013,1.93997972517378e-10,2.04408934223466e-10,1.0813572259849e-13,7.43849426498855e-14,1.27520216608445e-12,2.06305223290462e-10,2.22044604925031e-16,1.27464261368004e-10,1.83791299926418e-10,1,358.335532630247,59.7225887717077,0,0
1.23066714745007,0.624302709943436,0.948637066904854,0.944159497243295,0.944444444444445,15,5.84630810464078,427.698970314835,150,335.360115388018,112.5,140.22812789133,1,1,0.52514561255396,1,0.377544829841934,0.897704295793387,1.00256250042451,0.628344424364677,1.93217627728575e-10,1.98951966012828e-12,3.38173933300823e-13,8.28226376370367e-14,1.3908874052504e-12,2.23739331938254e-10,2.22044604925031e-16,5.52802248421358e-11,1.96809975433382e-10,1,355.360115388018,59.226685898003,0,0
1.2430899899988,0.660846124033906,0.969200233492714,0.961299085947847,0.944444444444445,15,6.55076399475955,421.319052408046,150,338.341597599711,112.5,142.820857287295,1,1,0.516604803566236,1.00000000000001,0.356667387184951,0.913115389927482,1.01971968156552,0.664624132785307,1.74935930725559e-09,7.51271045373869e-10,1.90736315630602e-13,5.59552404411079e-14,9.52571355128384e-13,1.54334210544075e-10,0,7.3710992865017e-10,1.35963126373457e-10,1,358.341597599711,59.7235995999519,0,0
1.24564190861895,0.6974109959009,0.989966345619055,0.978643642919808,0.944444444444445,15,7.29573145805228,412.693145997991,150,338.954058068548,112.5,145.444175937586,1,1,0.508221716413167,1,0.337967513818836,0.928737156353854,1.03708129122758,0.700958597149977,7.42037212858274e-10,1.04030561942636e-10,4.96713781217295e-13,4.21884749357559e-14,2.35811370430383e-13,7.42945059590226e-11,0,1.40950362492731e-10,-3.48444624580926e-11,1,358.954058068548,59.825676344758,0,0
1.23790609444795,0.73354612447851,1.01063919765897,0.995943274594375,0.944444444444445,15,8.07134875106163,401.868410166171,150,337.097462667509,112.5,148.0602360931,1,1,0.500110225097951,1,0.321318936234919,0.944343215346187,1.05439719948355,0.736892967112655,2.31356339137717e-10,1.59779744990374e-10,5.85753667792233e-13,9.70334923522387e-14,1.63580260448271e-12,2.75295782023487e-10,2.22044604925031e-16,2.72443401172495e-10,-2.4477304927046e-10,1,357.097462667509,59.5162437779182,0,0
1.21995125808776,0.768813520467669,1.03092592246502,1.01294912230121,0.944444444444445,15,8.86611343880836,388.998652964065,150,332.788301941062,112.5,150.63139294477,1,1,0.492370051924209,0.999999999999994,0.306579234263068,0.959706699428413,1.07141835980409,0.771985897895452,1.44597070730376e-10,1.1290524071228e-10,7.35855820721554e-13,9.51461132103759e-14,8.47988346208695e-13,2.25121478227806e-10,0,1.1939249588977e-10,-1.01787495165298e-10,1,352.788301941062,58.7980503235104,0,0
1.19230262212322,0.802783158124317,1.02614716313348,1.02939608754307,0.966666666666667,15,9.66691198452078,374.332443936579,150,326.152629309573,112.5,153.117587019106,1,1,0.48509032004518,1.0000000000016,0.293606383683336,0.974596743096769,1.08787951122633,0.805804415127744,3.92568168974369e-07,6.90607464548521e-08,2.4740209880747e-12,3.51607631898787e-13,8.61766213944293e-12,7.18656994814601e-09,4.44089209850063e-16,6.9854500850397e-08,6.51721194679795e-10,1,346.152629309573,57.6921048849288,0,0
1.21995220015909,0.768721727594867,1.00692795130149,1.01288504262121,0.966666666666667,15,8.86399641714654,389.018409065441,150,332.788528038181,112.5,150.62170326397,1,1,0.492392576229663,0.999999999999999,0.306615842808772,0.95966130095548,1.07135422285598,0.77189453464613,7.92555114244849e-10,5.09203346155118e-10,8.61533067109121e-14,6.79456491070596e-14,7.7893247407701e-13,1.42882386323964e-10,0,5.45099965165718e-10,1.18530904999457e-10,1,352.788528038181,58.7980880063635,0,0
1.23789203417379,0.733421050606592,0.987082332074581,0.995862214737881,0.966666666666667,15,8.06859656209315,401.893193544426,150,337.09408820171,112.5,148.047976646669,1,1,0.500140869262474,1,0.321373732318824,0.944283320188158,1.05431606403725,0.7367685474731,2.03024854718445e-10,1.27819532735884e-10,3.92130772297605e-13,6.65023591750469e-14,7.89479592810949e-13,1.47308419835124e-10,2.22044604925031e-16,1.01458397239185e-10,9.69857899289017e-11,1,357.09408820171,59.5156813669516,0,0
1.24559453489343,0.697250213431759,0.966857875611506,0.978544639397474,0.966666666666667,15,7.2923679019595,412.719431482589,150,338.942688374423,112.5,145.429199980327,1,1,0.508261392077925,1,0.338045447468298,0.92866202739115,1.03698219125402,0.700798763969819,2.29449831177392e-10,1.81685777533858e-10,6.23057161419638e-13,5.22915044598449e-14,6.56585896763318e-13,1.12723031306549e-10,0,1.93843163742713e-10,-9.68310806087579e-11,1,358.942688374423,59.8237813957372,0,0
1.24299094897714,0.660649353476555,0.946542089313565,0.961182318546413,0.966666666666667,15,6.54686352373486,421.342692942714,150,338.317827754514,112.5,142.803191075972,1,1,0.516653923903654,1,0.356773618495953,0.91302532448438,1.01960279529434,0.664428686487318,2.09960085535893e-10,1.99939620415535e-10,7.07878200501e-13,7.38298311375729e-14,6.93167745424716e-13,1.34867483891054e-10,2.22044604925031e-16,2.54019028034236e-10,8.02746090851668e-11,1,358.317827754514,59.7196379590856,0,0
1.23050093072581,0.623950126553634,0.948439720208768,0.943995186950534,0.944444444444445,15,5.83970640639443,427.749916935987,150,335.320223374194,112.5,140.203270676391,1,1,0.525228759834892,1,0.377758173874236,0.897556686516241,1.0023980178739,0.627994572220947,1.66010457566619e-10,4.68958205601666e-13,3.31290550548147e-13,1.06137321154165e-13,1.39122047215778e-12,2.39504695126055e-10,0,2.05766070848767e-10,1.40448536138084e-10,1,355.320223374194,59.2200372290323,0,0
1.24301593397838,0.660491226561126,0.968999552331464,0.961131641318621,0.944444444444445,15,6.54372990546331,421.391631630176,150,338.32382415481,112.5,142.795529591127,1,1,0.516686990695174,1.00000000000001,0.356859032962252,0.912964703783472,1.01955206865674,0.664271624460514,1.7241949500183e-09,7.59428075980395e-10,2.99760216648792e-14,1.10134124042816e-13,1.87649895622144e-12,3.03853102711452e-10,2.22044604925031e-16,7.34644345357083e-10,-2.71494741688968e-10,1,358.32382415481,59.720637359135,0,0
1.24566624819865,0.697058027326841,0.989765093050087,0.978475386236724,0.944444444444445,15,7.2883484019118,412.787441411774,150,338.959899567677,112.5,145.418729735635,1,1,0.508301817768487,1.00000000000001,0.338138650090331,0.928585490065422,1.03691287268667,0.700607713259617,6.41664845080385e-10,1.09778852674935e-10,1.58095758706622e-13,5.01820807130571e-14,7.02993219192649e-13,1.1696251721502e-10,0,1.10171427536443e-10,1.72888767435236e-11,1,358.959899567677,59.8266499279461,0,0
1.23803058363342,0.733199491814662,1.01044029084768,0.995776675645468,0.944444444444445,15,8.06372242195919,401.983433147378,150,337.127340072021,112.5,148.035045209237,1,1,0.500187182320262,1,0.321470845285785,0.944192813304925,1.05423044719557,0.736548148256044,4.02011933209002e-10,1.57754698193457e-10,1.27897692436818e-13,8.85957973650875e-14,1.46860301697416e-12,2.52232056563867e-10,0,1.64725122431264e-10,2.19061600280789e-10,1,357.127340072021,59.5212233453369,0,0
1.22017290540797,0.768477212170368,1.03073205929472,1.01278648231322,0.944444444444445,15,8.85835838437711,389.132461079011,150,332.841497297913,112.5,150.606805284524,1,1,0.492443009238244,1,0.306713402379702,0.959559666408903,1.07125557651293,0.771651164230531,2.03178433937366e-10,1.12343911951029e-10,2.22044604925031e-14,2.64233079860787e-14,1.74416037168612e-13,6.53533573379223e-11,4.44089209850063e-16,9.91633442026796e-11,2.65306632776024e-11,1,352.841497297913,58.8069162163189,0,0
1.19261448700145,0.802460071566007,1.02596462968229,1.02923916411263,0.966666666666667,15,9.65913249686581,374.482516983873,150,326.227476880348,112.5,153.093867941055,1,1,0.485158759129153,1.00000000000162,0.293724595508013,0.974454707594089,1.08772245524529,0.805482695637408,3.98059703649097e-07,7.00422972954584e-08,1.65378821748163e-12,3.28181926079196e-13,7.85305154238358e-12,7.207346953217e-09,4.44089209850063e-16,7.07740923644451e-08,4.95285394134214e-10,1,346.227476880348,57.7045794800581,0,0
