@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     0,     1, 50.00     / PSS(R)E-34.9    THU, SEP 10 2026  11:20
GUIA DE REFERENCIA TRANSENER 2025 - 2032
CASO: V26P - PICO VERANO 2025/26 - SADI: 31625 MW
GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=40, ACCN=0.5, TOLN=1.0, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=0, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=2, FLATST=0, VARLIM=0, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
    10,'NPMADRYN    ', 500.0000,1,  21,  51,  10,1.02603,  17.7454,1.03000,0.97000,1.05000,0.95000
    11,'NPMD.CHL    ', 500.0000,1,  21,  51,  10,0.98238,  26.3787,1.05000,0.95000,1.05000,0.95000
    12,'SCN_500     ', 500.0000,1,  21,  52,  10,1.01466,  21.4974,1.03000,0.97000,1.05000,0.95000
    15,'RSCRUZ      ', 500.0000,1,  21,  52,  10,1.00955,  20.5213,1.03000,0.97000,1.05000,0.95000
    19,'ESPERANZ    ', 500.0000,1,  21,  52,  10,1.00705,  20.1214,1.03000,0.97000,1.05000,0.95000
    20,'GARACCB1    ', 525.0000,4,  20,  49,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
    22,'GARACCB2    ', 525.0000,4,  20,  49,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
    30,'ITA         ', 525.0000,4,  20,  49,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
    85,'INV B1  2345', 500.0000,1,  20,  50,  10,0.99910,  15.1499,1.10000,0.90000,1.10000,0.90000
    86,'IBT F1  2345', 345.0000,1,  20,  50,  10,1.04151,   0.1686,1.10000,0.90000,1.10000,0.90000
    87,'INF B1      ', 345.0000,3,  20,  50,  10,1.04000,   0.0000,1.10000,0.90000,1.10000,0.90000
   100,'FUTAL330    ', 330.0000,1,  21,  51,  10,1.04545,  40.2341,1.10000,0.90000,1.10000,0.90000
   102,'FUTAHI01    ',  13.8000,2,  21,  51,   6,1.04000,  44.2620,1.10000,0.90000,1.10000,0.90000
   104,'FUTAHI02    ',  13.8000,2,  21,  51,   6,1.04000,  44.2620,1.10000,0.90000,1.10000,0.90000
   106,'FUTAHI03    ',  13.8000,2,  21,  51,   6,1.04000,  44.2620,1.10000,0.90000,1.10000,0.90000
   108,'FUTAHI04    ',  13.8000,2,  21,  51,   6,1.04000,  44.2620,1.10000,0.90000,1.10000,0.90000
   115,'R.TURBIO    ', 220.0000,1,  21,  52,   1,1.02010,  18.4954,1.10000,0.90000,1.10000,0.90000
   117,'ESPERANZ    ', 220.0000,1,  21,  52,   1,1.01323,  19.0188,1.05000,0.95000,1.10000,0.90000
   118,'RGALLEGO    ', 220.0000,1,  21,  52,   1,1.01535,  17.8902,1.10000,0.90000,1.10000,0.90000
   190,'ALTG09CC    ',  10.5000,2,  16,  53,   8,1.04170,  25.6910,1.10000,0.90000,1.10000,0.90000
   191,'ALTG10CC    ',  10.5000,2,  16,  53,   8,1.04170,  25.6910,1.10000,0.90000,1.10000,0.90000
   192,'ALTV11CC    ',  10.5000,2,  16,  53,   8,1.04240,  25.2798,1.10000,0.90000,1.10000,0.90000
   193,'SERIE DT    ', 132.0000,1,  16,  53,   2,1.00000,  19.6007,1.10000,0.90000,1.10000,0.90000
   200,'PMADR330    ', 330.0000,1,  21,  51,   1,1.00558,  20.9066,1.10000,0.90000,1.10000,0.90000
   201,'AL-FIAT1    ',  13.2000,4,  16,  53,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   202,'AL-FIAT2    ',  13.2000,4,  16,  53,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   203,'AL-FIAT3    ',  13.2000,4,  16,  53,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   204,'AL-FIAT4    ',  13.2000,4,  16,  53,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   205,'ALUATG05    ',  11.0000,4,  16,  53,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   206,'ALUATG06    ',  11.0000,4,  16,  53,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   207,'ALUATG07    ',  11.0000,2,  16,  53,   8,1.02048,  13.7742,1.10000,0.90000,1.10000,0.90000
   208,'ALUATG08    ',  11.0000,2,  16,  53,   8,1.02048,  13.7742,1.10000,0.90000,1.10000,0.90000
   209,'ALUATV01    ',  11.0000,2,  16,  53,   8,1.02048,  13.7742,1.10000,0.90000,1.10000,0.90000
   210,'APPA330A    ', 330.0000,1,  16,  53,   2,1.00522,  20.8407,1.10000,0.90000,1.10000,0.90000
   211,'APPA330B    ', 330.0000,1,  16,  53,   2,1.00522,  20.8535,1.10000,0.90000,1.10000,0.90000
   212,'AL-CE0A2    ',  33.0000,1,  16,  53,   2,1.02048,  13.7742,1.10000,0.90000,1.10000,0.90000
   213,'APPA330C    ', 330.0000,1,  16,  53,   2,1.00523,  20.8535,1.10000,0.90000,1.10000,0.90000
   214,'AL-CE0B     ',  33.0000,4,  16,  53,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   215,'LA FLECHA   ', 132.0000,4,  16,  53,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   216,'AL-CE0A4    ',  33.0000,1,  16,  53,   2,1.02048,  13.7742,1.10000,0.90000,1.10000,0.90000
   217,'AL-CE0A5    ',  33.0000,1,  16,  53,   2,1.02048,  13.7742,1.10000,0.90000,1.10000,0.90000
   218,'AL-CE0A3    ',  33.0000,1,  16,  53,   2,1.02048,  13.7742,1.10000,0.90000,1.10000,0.90000
   219,'AEG         ',  13.2000,2,  16,  53,   4,1.02048,  13.7742,1.10000,0.90000,1.10000,0.90000
   220,'PMADRYN1    ', 132.0000,1,  21,  51,   1,1.03328,  20.7692,1.10000,0.90000,1.10000,0.90000
   221,'PMADRYN2    ', 132.0000,1,  21,  51,  10,1.03897,  20.3229,1.05000,0.95000,1.10000,0.90000
   222,'AL-CE0A1    ',  33.0000,1,  16,  53,   2,1.00054,  19.7358,1.10000,0.90000,1.10000,0.90000
   223,'LB ESTE     ', 132.0000,1,  21,  51,  10,1.04259,  22.1753,1.10000,0.90000,1.10000,0.90000
   224,'NPMAD330    ', 330.0000,1,  21,  51,  10,1.00564,  20.8891,1.05000,0.95000,1.10000,0.90000
   226,'LB OESTE    ', 132.0000,1,  21,  51,  10,1.04585,  22.0241,1.10000,0.90000,1.10000,0.90000
   227,'SERV AUX    ',  33.0000,1,  16,  53,   2,1.02048,  13.7742,1.10000,0.90000,1.10000,0.90000
   230,'DGPAL132    ', 132.0000,1,  21,  51,  10,1.02805,  20.7023,1.10000,0.90000,1.10000,0.90000
   240,'TRELW132    ', 132.0000,1,  21,  51,  10,1.00313,  23.0643,1.10000,0.90000,1.10000,0.90000
   242,'TREW13.2    ',  13.2000,2,  21,  51,   1,0.96583,  18.7766,1.10000,0.90000,1.10000,0.90000
   243,'RAWSON      ', 132.0000,1,  21,  51,   1,1.00769,  23.9093,1.10000,0.90000,1.10000,0.90000
   244,'TRELEW33    ',  33.0000,1,  21,  51,   1,0.96660,  19.5909,1.10000,0.90000,1.10000,0.90000
   246,'PE_PMADR    ', 132.0000,1,  21,  51,  10,1.03916,  21.1057,1.10000,0.90000,1.10000,0.90000
   250,'AMEGH132    ', 132.0000,1,  21,  51,   1,1.03125,  27.3501,1.10000,0.90000,1.10000,0.90000
   251,'AMEGHI01    ',  13.2000,2,  21,  51,   6,1.04000,  29.2202,1.10000,0.90000,1.10000,0.90000
   252,'AMEGHI02    ',  13.2000,4,  21,  51,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   253,'PE_ALUAR    ', 132.0000,1,  16,  53,  10,1.01072,  21.3802,1.10000,0.90000,1.10000,0.90000
   254,'ALUA33_01   ',  33.0000,1,  16,  53,  10,1.01367,  24.4890,1.10000,0.90000,1.10000,0.90000
   255,'ALUAR33_03  ',  33.0000,1,  16,  53,  10,1.01316,  24.5926,1.10000,0.90000,1.10000,0.90000
   256,'ALUAR33_07  ',  33.0000,1,  16,  53,  10,1.01740,  24.7013,1.10000,0.90000,1.10000,0.90000
   257,'ALUAR33_09  ',  33.0000,1,  16,  53,  10,1.01786,  24.9142,1.10000,0.90000,1.10000,0.90000
   258,'PER-132     ', 132.0000,1,  21,  51,   1,1.01059,  24.4459,1.10000,0.90000,1.10000,0.90000
   259,'AL-CEB      ', 132.0000,1,  16,  53,   2,1.00000,  19.6007,1.10000,0.90000,1.10000,0.90000
   261,'AL-CEA      ', 132.0000,1,  16,  53,   2,1.00000,  19.6007,1.10000,0.90000,1.10000,0.90000
   264,'FUTAL132    ', 132.0000,1,  21,  51,  10,1.04221,  38.8469,1.10000,0.90000,1.10000,0.90000
   265,'AL-CEB0C    ',  33.0000,1,  16,  53,   2,1.00054,  19.7358,1.10000,0.90000,1.10000,0.90000
   266,'ESQUE132    ', 132.0000,1,  21,  51,  10,1.03264,  38.3648,1.10000,0.90000,1.10000,0.90000
   268,'SERIE AT    ', 132.0000,1,  16,  53,   2,1.00000,  19.6007,1.10000,0.90000,1.10000,0.90000
   269,'SERIE BT    ', 132.0000,1,  16,  53,   2,1.00000,  19.6007,1.10000,0.90000,1.10000,0.90000
   271,'ELCOIHUE    ', 132.0000,1,  21,  51,   1,1.00195,  37.9374,1.10000,0.90000,1.10000,0.90000
   272,'CHUBUNOR2   ', 132.0000,1,  21,  51,  10,1.03393,  21.4467,1.10000,0.90000,1.10000,0.90000
   273,'PMADRYN2    ', 132.0000,1,  21,  51,  10,1.03897,  20.3229,1.10000,0.90000,1.10000,0.90000
   275,'LB          ', 132.0000,1,  21,  51,  10,1.04158,  22.5896,1.10000,0.90000,1.10000,0.90000
   280,'GOLONDRI    ',  13.2000,1,  21,  51,  10,1.03767,  36.6413,1.10000,0.90000,1.10000,0.90000
   281,'LIMRN-CH    ',  13.2000,1,  21,  51,  10,0.97757,  36.4993,1.10000,0.90000,1.10000,0.90000
   282,'ELBOLSON    ',  13.2000,1,  21,  51,   1,0.93276,  36.3815,1.10000,0.90000,1.10000,0.90000
   300,'SGRAN132    ', 132.0000,1,   7,  26,   1,0.99358,  15.0966,1.10000,0.90000,1.10000,0.90000
   304,'SGRA13.2    ',  13.2000,4,   7,  26,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   310,'PCOLO132    ', 132.0000,1,   7,  26,  10,0.99338,  15.0435,1.10000,0.90000,1.10000,0.90000
   311,'MALASPINA   ', 132.0000,1,  21,  51,  10,1.02391,  31.0901,1.10000,0.90000,1.10000,0.90000
   315,'RSCRUZ      ', 132.0000,1,  21,  52,   1,1.03325,  20.2706,1.05000,0.95000,1.10000,0.90000
   316,'S.JULIAN    ', 132.0000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   317,'M.ESPEJO    ', 132.0000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   318,'GREGORES    ', 132.0000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   320,'SANOE132    ', 132.0000,1,   7,  26,   1,0.95499,  10.4146,1.10000,0.90000,1.10000,0.90000
   322,'SANES132    ', 132.0000,1,   7,  26,   1,0.95095,   9.8859,1.10000,0.90000,1.10000,0.90000
   330,'VIEDM132    ', 132.0000,1,   7,  26,   1,0.95932,   2.0166,1.10000,0.90000,1.10000,0.90000
   332,'VIED13.2    ',  13.2000,1,   7,  26,   1,0.97780,  -2.2798,1.10000,0.90000,1.10000,0.90000
   334,'VIEDMA33    ',  33.0000,1,   7,  26,  10,0.98661,  -0.7606,1.10000,0.90000,1.10000,0.90000
   400,'C.RIV.A1    ', 132.0000,1,  21,  51,  10,0.99600,  26.9253,1.10000,0.90000,1.10000,0.90000
   401,'C.RIV.A     ', 132.0000,1,  21,  51,  10,0.99594,  26.9197,1.10000,0.90000,1.10000,0.90000
   402,'GARAYALDE   ', 132.0000,1,  21,  51,  10,1.03322,  30.6129,1.10000,0.90000,1.10000,0.90000
   403,'HERCULES    ', 132.0000,1,  21,  52,  10,1.01513,  27.4839,1.10000,0.90000,1.10000,0.90000
   404,'ESCALANT    ', 132.0000,1,  21,  51,  10,0.98899,  27.7767,1.10000,0.90000,1.10000,0.90000
   405,'PE_MBEHR    ', 132.0000,1,  21,  51,  10,1.00117,  29.5609,1.10000,0.90000,1.10000,0.90000
   406,'CRIVTG26    ',  13.2000,2,  21,  51,   4,0.99594,  26.9197,1.10000,0.90000,1.10000,0.90000
   407,'GARA33_01   ',  33.0000,1,  21,  51,  10,1.02158,  34.0265,1.10000,0.90000,1.10000,0.90000
   408,'C.RIV.A1    ',  10.4000,1,  21,  51,   1,0.98534,  25.0879,1.10000,0.90000,1.10000,0.90000
   409,'CRIVTG21    ',  10.4000,2,  21,  51,   4,0.98534,  25.0879,1.10000,0.90000,1.10000,0.90000
   410,'C.RIV.A1    ',  66.0000,2,  21,  51,   1,0.99109,  27.6786,1.10000,0.90000,1.10000,0.90000
   411,'ESCALANT2   ', 132.0000,1,  21,  51,   1,0.98899,  27.7767,1.10000,0.90000,1.10000,0.90000
   412,'CT_MBEHR2   ', 132.0000,1,  21,  51,  10,1.00118,  29.5987,1.10000,0.90000,1.10000,0.90000
   413,'BICE33_02   ',  33.0000,1,  21,  52,  10,1.04157,  35.5628,1.10000,0.90000,1.10000,0.90000
   415,'GARA13_01   ',  13.2000,1,  21,  51,  10,1.02134,  34.2769,1.10000,0.90000,1.10000,0.90000
   416,'SEBER1      ',  66.0000,1,  21,  51,   1,1.00330,  29.4595,1.10000,0.90000,1.10000,0.90000
   417,'SEBER1_35   ',  35.0000,1,  21,  51,  10,0.98828,  32.4329,1.10000,0.90000,1.10000,0.90000
   418,'SEBER2      ',  35.0000,1,  21,  51,   1,0.99265,  32.9788,1.10000,0.90000,1.10000,0.90000
   420,'C.RIV.A1    ',  33.0000,2,  21,  51,   1,0.98432,  24.8551,1.10000,0.90000,1.10000,0.90000
   422,'CRIVTG23    ',  13.8000,2,  21,  51,   4,0.98087,  24.1903,1.10000,0.90000,1.10000,0.90000
   423,'MB_ALL_35   ',  35.0000,1,  21,  51,  10,0.99265,  32.9788,1.10000,0.90000,1.10000,0.90000
   424,'MB_JEN_35   ',  35.0000,1,  21,  51,  10,0.99265,  32.9788,1.10000,0.90000,1.10000,0.90000
   437,'CRIVTG78    ',  13.8000,2,  21,  51,   8,0.99594,  26.9197,1.10000,0.90000,1.10000,0.90000
   438,'CRIVTV25    ',  13.8000,2,  21,  51,   8,0.99594,  26.9197,1.10000,0.90000,1.10000,0.90000
   440,'VHERM132    ', 132.0000,2,  21,  51,   1,0.96276,  26.0782,1.10000,0.90000,1.10000,0.90000
   441,'SAN JOSE    ', 132.0000,1,  21,  52,   1,0.98581,  25.0735,1.10000,0.90000,1.10000,0.90000
   442,'CNEGR132    ', 132.0000,2,  21,  51,   1,0.95068,  25.4776,1.10000,0.90000,1.10000,0.90000
   444,'PAMCA132    ', 132.0000,2,  21,  51,   1,0.97939,  26.9919,1.10000,0.90000,1.10000,0.90000
   445,'TORDI132    ', 132.0000,2,  21,  51,   1,0.97826,  26.9298,1.10000,0.90000,1.10000,0.90000
   446,'LPER1132    ', 132.0000,1,  21,  52,   1,1.03114,  29.5484,1.10000,0.90000,1.10000,0.90000
   447,'LPER2132    ', 132.0000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   448,'LASHE132    ', 132.0000,2,  21,  52,   1,1.00220,  27.1005,1.10000,0.90000,1.10000,0.90000
   449,'DIADEMA     ', 132.0000,1,  21,  51,   1,0.99400,  27.6815,1.10000,0.90000,1.10000,0.90000
   450,'BSM132R     ', 132.0000,2,  21,  51,   1,0.99410,  26.9260,1.10000,0.90000,1.10000,0.90000
   451,'DIAD33_01   ',  33.0000,1,  21,  51,  10,0.97539,  30.2975,1.10000,0.90000,1.10000,0.90000
   453,'DIADEO01    ',   0.4000,2,  21,  51,  11,1.03000,  31.6614,1.10000,0.90000,1.10000,0.90000
   454,'C.OLIVIA    ', 132.0000,1,  21,  52,   1,1.03900,  30.6397,1.10000,0.90000,1.10000,0.90000
   455,'AIKE        ', 132.0000,1,  21,  52,   1,0.98994,  25.5337,1.10000,0.90000,1.10000,0.90000
   456,'ABASOLO     ', 132.0000,1,  21,  51,   1,0.99647,  27.0755,1.10000,0.90000,1.10000,0.90000
   457,'OROPLATA    ', 132.0000,1,  21,  52,   1,0.97798,  24.2503,1.10000,0.90000,1.10000,0.90000
   458,'C.LEON      ', 132.0000,1,  21,  52,  10,1.04277,  30.8667,1.10000,0.90000,1.10000,0.90000
   459,'PT1-132R    ', 132.0000,2,  21,  52,   1,1.02190,  25.3747,1.10000,0.90000,1.10000,0.90000
   460,'PT1-132M    ', 132.0000,1,  21,  52,   1,1.02190,  25.3747,1.10000,0.90000,1.10000,0.90000
   461,'SCN_132     ', 132.0000,1,  21,  52,  10,1.02258,  25.3029,1.05000,0.95000,1.10000,0.90000
   462,'PTRUN235    ',  35.0000,1,  21,  52,   1,1.01587,  25.5559,1.10000,0.90000,1.10000,0.90000
   463,'PTRUN35R    ',  35.0000,2,  21,  52,   1,1.01587,  25.5559,1.10000,0.90000,1.10000,0.90000
   464,'PTR1TG24    ',  13.8000,2,  21,  52,   4,0.97638,  25.5609,1.10000,0.90000,1.10000,0.90000
   465,'K.KAIKE     ', 132.0000,1,  21,  52,  10,1.01849,  26.4955,1.10000,0.90000,1.10000,0.90000
   466,'PTR1TG25    ',  10.5000,2,  21,  52,   4,0.97608,  25.5645,1.10000,0.90000,1.10000,0.90000
   467,'PCR         ', 132.0000,1,  21,  52,   1,1.02215,  25.4722,1.10000,0.90000,1.10000,0.90000
   468,'PTR1TG23    ',  10.5000,2,  21,  52,   4,1.01587,  25.5559,1.10000,0.90000,1.10000,0.90000
   470,'PT2--132    ', 132.0000,1,  21,  52,  10,1.02200,  25.3724,1.10000,0.90000,1.10000,0.90000
   472,'PT2-6.9     ',  35.0000,1,  21,  52,   1,1.02200,  25.3724,1.10000,0.90000,1.10000,0.90000
   474,'ELCORDON    ',  35.0000,1,  21,  52,   1,1.04230,  28.3272,1.10000,0.90000,1.10000,0.90000
   475,'HUEMUL      ',  35.0000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   476,'HUEMDI01    ',   0.4000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   477,'MESESPI     ',  35.0000,1,  21,  52,   1,1.05444,  30.6063,1.10000,0.90000,1.10000,0.90000
   478,'MESEDI01    ',   0.4000,2,  21,  52,   4,1.04000,  36.4196,1.10000,0.90000,1.10000,0.90000
   479,'SCN_TER1    ',  33.0000,1,  21,  52,  10,1.02534,  24.9663,1.10000,0.90000,1.10000,0.90000
   480,'PDES132M    ', 132.0000,1,  21,  52,   1,1.04629,  31.7148,1.10000,0.90000,1.10000,0.90000
   481,'PDES132R    ', 132.0000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   482,'C.MORO      ', 132.0000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   483,'PS.A.BIEDMA ', 132.0000,1,  21,  52,   1,1.04875,  31.9368,1.10000,0.90000,1.10000,0.90000
   484,'SCN_TER2    ',  33.0000,1,  21,  52,  10,1.02489,  25.0212,1.10000,0.90000,1.10000,0.90000
   490,'CTPAT132    ', 132.0000,1,  21,  51,  10,0.99915,  27.2673,1.10000,0.90000,1.10000,0.90000
   491,'PATATG01    ',  11.5000,2,  21,  51,   8,1.03000,  31.0213,1.10000,0.90000,1.10000,0.90000
   492,'PATATG02    ',  11.5000,2,  21,  51,   8,0.99915,  27.2673,1.10000,0.90000,1.10000,0.90000
   493,'PATATV01    ',  11.5000,2,  21,  51,   8,1.03000,  28.4726,1.10000,0.90000,1.10000,0.90000
   494,'CHUBUNOR    ', 132.0000,1,  21,  51,  10,1.03050,  21.7780,1.10000,0.90000,1.10000,0.90000
   495,'PEBICENT    ', 132.0000,1,  21,  52,  10,1.04806,  32.2967,1.10000,0.90000,1.10000,0.90000
   500,'HERC33_01   ',  33.0000,1,  21,  52,  10,1.00745,  30.2318,1.10000,0.90000,1.10000,0.90000
   501,'PM33_01     ',  33.0000,1,  21,  51,  10,1.00374,  21.2156,1.10000,0.90000,1.10000,0.90000
   504,'RSCRUZ      ',  33.0000,1,  21,  52,   1,1.03310,  20.2437,1.10000,0.90000,1.10000,0.90000
   506,'KKAI33_1    ',  33.0000,4,  21,  52,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   508,'LBVI33_02   ',  33.0000,1,  21,  51,  10,0.99971,  24.2711,1.10000,0.90000,1.10000,0.90000
   510,'PM33_02     ',  33.0000,1,  21,  51,  10,1.03644,  20.7868,1.10000,0.90000,1.10000,0.90000
   511,'PM33_01     ',  33.0000,1,  21,  51,  10,1.03192,  20.7616,1.10000,0.90000,1.10000,0.90000
   512,'C.LEON33_01 ',  33.0000,1,  21,  52,  10,1.03413,  35.5120,1.10000,0.90000,1.10000,0.90000
   513,'C.LEON33_02 ',  33.0000,1,  21,  52,  10,1.04114,  36.3808,1.10000,0.90000,1.10000,0.90000
   514,'CRITER10    ',  13.2000,1,  21,  51,  10,0.99033,  27.7983,1.10000,0.90000,1.10000,0.90000
   515,'CRITER11    ',  13.2000,1,  21,  52,  10,0.99058,  27.7588,1.10000,0.90000,1.10000,0.90000
   516,'ESQ1.TER    ',  13.2000,1,  21,  51,  10,1.00375,  34.0121,1.10000,0.90000,1.10000,0.90000
   517,'BICE33_01   ',  33.0000,1,  21,  52,  10,1.03843,  35.4301,1.10000,0.90000,1.10000,0.90000
   518,'FUTA33_01   ',  33.0000,4,  21,  51,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   519,'KOST33_01   ',  33.0000,1,  21,  51,  10,0.96522,  30.2213,1.10000,0.90000,1.10000,0.90000
   520,'ESQUEL33    ',  33.0000,1,  21,  51,   1,1.00458,  34.1534,1.10000,0.90000,1.10000,0.90000
   521,'BICE33_03   ',  33.0000,1,  21,  52,  10,1.04087,  35.6562,1.10000,0.90000,1.10000,0.90000
   522,'ELCOIHUE    ',  33.0000,1,  21,  51,   1,1.02415,  35.4976,1.10000,0.90000,1.10000,0.90000
   523,'RTURTV01    ',  11.0000,4,  21,  52,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   524,'GOLONDRI    ',  33.0000,1,  21,  51,   1,1.01218,  37.3252,1.10000,0.90000,1.10000,0.90000
   525,'RTURTV02    ',  11.0000,4,  21,  52,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   526,'CHNO33_01   ',  33.0000,1,  21,  51,  10,1.01073,  24.6002,1.10000,0.90000,1.10000,0.90000
   527,'ELBOLSON    ',  33.0000,1,  21,  51,  10,1.03928,  38.8392,1.10000,0.90000,1.10000,0.90000
   528,'R.ESCONDIDO ',  33.0000,1,  21,  51,  10,1.06164,  41.5330,1.10000,0.90000,1.10000,0.90000
   532,'LBVI33_03   ',  33.0000,1,  21,  51,  10,1.00157,  24.3863,1.10000,0.90000,1.10000,0.90000
   533,'PEM33_01    ',  33.0000,1,  21,  51,  10,1.02918,  23.7879,1.10000,0.90000,1.10000,0.90000
   534,'PEM33_02    ',  33.0000,1,  21,  51,  10,1.03307,  24.0850,1.10000,0.90000,1.10000,0.90000
   535,'CTMB36_01   ',  36.7000,1,  21,  51,   1,0.98406,  28.3282,1.10000,0.90000,1.10000,0.90000
   536,'MBE2DI01    ',  11.0000,2,  21,  51,  10,1.00000,  29.8278,1.10000,0.90000,1.10000,0.90000
   537,'COIHU6_01   ',   6.6000,1,  21,  51,  10,1.02416,  35.4979,1.10000,0.90000,1.10000,0.90000
   538,'LGO-EBL     ',  33.0000,1,  21,  51,  10,1.01626,  37.5395,1.10000,0.90000,1.10000,0.90000
   539,'LPU-EBL     ',  33.0000,1,  21,  51,  10,1.02762,  38.1601,1.10000,0.90000,1.10000,0.90000
   540,'HERC33_02   ',  33.0000,1,  21,  52,  10,1.00542,  30.0508,1.10000,0.90000,1.10000,0.90000
   541,'PEM33_03    ',  33.0000,1,  21,  51,  10,1.03957,  24.9871,1.10000,0.90000,1.10000,0.90000
   542,'PM33_02     ',  33.0000,1,  21,  51,  10,1.03833,  20.4678,1.10000,0.90000,1.10000,0.90000
   544,'DIAD33_02   ',  33.0000,1,  21,  51,  10,0.97539,  30.2975,1.10000,0.90000,1.10000,0.90000
   545,'ESP.TER1    ',  33.0000,1,  21,  52,   1,1.01489,  18.9302,1.10000,0.90000,1.10000,0.90000
   546,'ESP.TER2    ',  33.0000,1,  21,  52,   1,1.06617,  18.4716,1.10000,0.90000,1.10000,0.90000
   547,'RGALLEGO    ',  33.0000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   548,'RGA.TER1    ',  13.2000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   549,'KOST33_02   ',  33.0000,1,  21,  51,  10,0.97479,  30.0684,1.10000,0.90000,1.10000,0.90000
   550,'CHNO33_02   ',  33.0000,1,  21,  51,  10,1.01449,  24.8791,1.10000,0.90000,1.10000,0.90000
   551,'MALAS33_01  ',  33.0000,1,  21,  51,  10,1.00525,  34.5746,1.10000,0.90000,1.10000,0.90000
   552,'MALAS33_02  ',  33.0000,1,  21,  51,  10,1.00722,  34.7971,1.10000,0.90000,1.10000,0.90000
   553,'DIAD33_03   ',  33.0000,1,  21,  51,  10,0.98429,  30.6391,1.10000,0.90000,1.10000,0.90000
   554,'SCN_TER3    ',  33.0000,1,  21,  52,  10,1.02019,  25.5984,1.10000,0.90000,1.10000,0.90000
   556,'R.TURBIO33  ',  33.0000,1,  21,  52,   1,0.96611,  17.8439,1.10000,0.90000,1.10000,0.90000
   557,'R.TURBIO13  ',  13.2000,1,  21,  52,  10,0.96556,  17.7762,1.10000,0.90000,1.10000,0.90000
   558,'CHNO33_03   ',  33.0000,1,  21,  51,  10,1.00646,  24.8824,1.10000,0.90000,1.10000,0.90000
   559,'CHNO33_04   ',  33.0000,1,  21,  51,  10,1.01070,  25.2787,1.10000,0.90000,1.10000,0.90000
   560,'PELB33_01   ',  33.0000,1,  21,  51,  10,1.03603,  25.4016,1.10000,0.90000,1.10000,0.90000
   561,'PELB33_02   ',  33.0000,1,  21,  51,  10,1.03861,  25.6926,1.10000,0.90000,1.10000,0.90000
   562,'PELB33_05   ',  33.0000,1,  21,  51,  10,1.03457,  25.4103,1.10000,0.90000,1.10000,0.90000
   563,'PELB33_06   ',  33.0000,1,  21,  51,  10,1.03636,  25.5587,1.10000,0.90000,1.10000,0.90000
   564,'PELB33_03   ',  33.0000,1,  21,  51,  10,1.03474,  26.1491,1.10000,0.90000,1.10000,0.90000
   565,'PELB33_04   ',  33.0000,1,  21,  51,  10,1.03725,  26.2912,1.10000,0.90000,1.10000,0.90000
   566,'PELB33_07   ',  33.0000,1,  21,  51,  10,1.03197,  24.9223,1.10000,0.90000,1.10000,0.90000
   567,'PELB33_08   ',  33.0000,1,  21,  51,  10,1.03625,  25.2745,1.10000,0.90000,1.10000,0.90000
   568,'LBVI33_01   ',  33.0000,1,  21,  51,  10,0.99979,  24.2575,1.10000,0.90000,1.10000,0.90000
   570,'PER-33      ',  33.0000,1,  21,  51,  10,0.97136,  27.9269,1.10000,0.90000,1.10000,0.90000
   571,'PER-33      ',  33.0000,1,  21,  51,  10,0.97429,  28.0790,1.10000,0.90000,1.10000,0.90000
   572,'LBVI33_04   ',  33.0000,1,  21,  51,  10,1.00114,  24.3662,1.10000,0.90000,1.10000,0.90000
   573,'CHNO33_02   ',  33.0000,1,  21,  51,  10,1.01328,  24.8110,1.10000,0.90000,1.10000,0.90000
   576,'FLECEO01_33 ',  33.0000,4,  16,  53,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   577,'FLECEO02_33 ',  33.0000,4,  16,  53,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   578,'BEHR33_1    ',  33.0000,1,  21,  51,  10,1.00986,  32.7834,1.10000,0.90000,1.10000,0.90000
   579,'FUTA33_02   ',  33.0000,1,  21,  51,  10,1.04623,  39.3369,1.10000,0.90000,1.10000,0.90000
   580,'CHNO33_03   ',  33.0000,1,  21,  51,  10,1.01954,  24.9770,1.10000,0.90000,1.10000,0.90000
   581,'FLECEO03_33 ',  33.0000,4,  16,  53,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   582,'FLECEO04_33 ',  33.0000,4,  16,  53,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   583,'TER         ',  33.0000,1,  21,  26,  10,1.03805,  20.5316,1.10000,0.90000,1.10000,0.90000
   598,'ALUAR33_05  ',  33.0000,1,  16,  53,  10,1.02523,  24.6330,1.10000,0.90000,1.10000,0.90000
   599,'ALUAR33_08  ',  33.0000,1,  16,  53,  10,1.02894,  24.8410,1.10000,0.90000,1.10000,0.90000
   601,'CHN3EO01    ',   0.7000,2,  21,  51,  11,1.00000,  26.3883,1.10000,0.90000,1.10000,0.90000
   602,'MAL1EO01    ',   0.6000,2,  21,  51,  11,1.00000,  37.3745,1.10000,0.90000,1.10000,0.90000
   603,'KKAIEO01    ',   0.7000,4,  21,  51,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   604,'LEONEO01    ',   6.0000,2,  21,  52,  11,1.04000,  40.1772,1.10000,0.90000,1.10000,0.90000
   605,'LOM6EO01    ',   0.7000,2,  21,  51,  11,1.00000,  26.4843,1.10000,0.90000,1.10000,0.90000
   607,'MANBDI01    ',  10.4000,2,  21,  51,   4,1.00000,  34.7106,1.10000,0.90000,1.10000,0.90000
   608,'CHN4EO01    ',   0.7000,2,  21,  51,  11,1.00000,  28.7163,1.10000,0.90000,1.10000,0.90000
   609,'CHN2EO01    ',   0.7000,2,  21,  51,  11,1.00000,  27.9815,1.10000,0.90000,1.10000,0.90000
   618,'MANBDI02    ',   0.4000,2,  21,  51,   7,1.00000,  35.2935,1.10000,0.90000,1.10000,0.90000
   619,'MBE2DI02    ',  11.0000,2,  21,  51,   7,1.00000,  29.8278,1.10000,0.90000,1.10000,0.90000
   620,'RESCHI02    ',   6.3000,2,  21,  51,   6,1.04000,  44.9379,1.10000,0.90000,1.10000,0.90000
   621,'FLECEO01    ',   0.9000,4,  16,  53,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   622,'FLECEO02    ',   0.9000,4,  16,  53,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   623,'FLECEO03    ',   0.9000,4,  16,  53,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   624,'FLECEO04    ',   0.9000,4,  16,  53,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   650,'GARAEO01    ',   0.7000,2,  21,  51,  11,1.02000,  37.2095,1.10000,0.90000,1.10000,0.90000
   651,'CHNOEO01    ',   0.7000,2,  21,  51,  11,1.00000,  27.3564,1.10000,0.90000,1.10000,0.90000
   652,'LHEREO01    ',   0.6000,2,  21,  52,  11,1.00000,  32.2070,1.10000,0.90000,1.10000,0.90000
   654,'BICEEO01    ',   0.7000,2,  21,  52,  11,1.04000,  37.6884,1.10000,0.90000,1.10000,0.90000
   656,'ALU1EO01    ',   0.7000,2,  16,  53,  11,1.02000,  26.9107,1.10000,0.90000,1.10000,0.90000
   657,'ALUAEO02    ',   0.7000,2,  16,  53,  11,1.02000,  27.2430,1.10000,0.90000,1.10000,0.90000
   658,'BIC2EO01    ',   0.7000,2,  21,  52,  11,1.02000,  37.5646,1.10000,0.90000,1.10000,0.90000
   659,'DIA2EO01    ',   0.4000,2,  21,  51,  11,1.00000,  32.4051,1.10000,0.90000,1.10000,0.90000
   661,'YPFATG01    ',  11.0000,2,  21,  52,   4,1.05000,  33.3614,1.10000,0.90000,1.10000,0.90000
   662,'YPFATG02    ',  11.0000,2,  21,  52,   4,1.05000,  33.3614,1.10000,0.90000,1.10000,0.90000
   663,'RESCHI01    ',   0.4000,2,  21,  51,   6,1.04000,  43.6958,1.10000,0.90000,1.10000,0.90000
   664,'KOSTEO01    ',   0.5800,2,  21,  51,  11,1.00000,  32.5440,1.10000,0.90000,1.10000,0.90000
   665,'ALUAEO01    ',   0.7000,2,  16,  53,  11,1.03000,  27.1793,1.10000,0.90000,1.10000,0.90000
   670,'RCHITG01    ',  10.5000,4,  21,  52,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   671,'RCHITG02    ',  10.5000,4,  21,  52,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   673,'RCHITG03    ',  13.2000,4,  21,  52,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   674,'RCHITG04    ',  13.2000,4,  21,  52,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   675,'RAW1EO      ',   0.6900,2,  21,  51,  11,1.01559,  30.3543,1.10000,0.90000,1.10000,0.90000
   676,'RAW3EO01    ',   0.6900,2,  21,  51,  11,0.99629,  31.3487,1.10000,0.90000,1.10000,0.90000
   679,'PMA1EO01    ',   0.7000,2,  21,  51,  11,1.03000,  26.2360,1.10000,0.90000,1.10000,0.90000
   680,'PMA2EO01    ',   0.7000,2,  21,  51,  11,1.03000,  27.1123,1.10000,0.90000,1.10000,0.90000
   684,'LOM1EO01    ',   0.7000,2,  21,  51,  11,1.03000,  27.4782,1.10000,0.90000,1.10000,0.90000
   685,'LOM3EO01    ',   0.7000,2,  21,  51,  11,1.03000,  27.3481,1.10000,0.90000,1.10000,0.90000
   686,'LOM2EO01    ',   0.7000,2,  21,  51,  11,1.03000,  28.2580,1.10000,0.90000,1.10000,0.90000
   687,'LBLAEO04    ',   0.6000,2,  21,  51,  11,1.03000,  26.4606,1.10000,0.90000,1.10000,0.90000
   688,'LOM6EO01    ',   0.7000,2,  21,  51,  11,1.00000,  26.4652,1.10000,0.90000,1.10000,0.90000
   691,'MANAEO01    ',   0.7000,2,  21,  51,  11,1.02000,  35.5434,1.10000,0.90000,1.10000,0.90000
   692,'MANAEO01    ',   0.7000,2,  21,  51,  11,1.02000,  35.5410,1.10000,0.90000,1.10000,0.90000
   720,'ESPERANZ    ', 132.0000,1,  21,  52,   1,1.02289,  18.5233,1.10000,0.90000,1.10000,0.90000
   721,'CALAFATE    ', 132.0000,1,  21,  52,   1,1.01704,  16.8652,1.10000,0.90000,1.10000,0.90000
  1000,'CHOCON      ', 500.0000,1,   7,   2,  10,1.02801,  16.6648,1.03000,0.97000,1.05000,0.95000
  1002,'P.AGUILA    ', 500.0000,1,   7,   2,  10,1.02713,  21.2121,1.03000,0.97000,1.05000,0.95000
  1004,'CHOCONOE    ', 500.0000,1,   7,   2,  10,1.02842,  16.7412,1.03000,0.97000,1.05000,0.95000
  1006,'CHOE.CH     ', 500.0000,1,   7,   2,  10,1.01989,   9.4453,1.05000,0.95000,1.05000,0.95000
  1007,'CHOE.PA     ', 500.0000,1,   7,   2,  10,1.03227,   8.8755,1.05000,0.95000,1.05000,0.95000
  1008,'CH.CHOEL    ', 500.0000,1,   7,   2,  10,1.01508,  13.7392,1.03000,0.97000,1.05000,0.95000
  1010,'CHOE.BB1    ', 500.0000,1,   7,   2,  10,1.00232,  21.8901,1.05000,0.95000,1.05000,0.95000
  1011,'CHOE.BB2    ', 500.0000,1,   7,   2,  10,0.99909,  20.5903,1.05000,0.95000,1.05000,0.95000
  1012,'C.COSTA     ', 500.0000,1,   7,   2,  10,1.02496,  13.1488,1.03000,0.97000,1.05000,0.95000
  1014,'T.AGUI1     ', 500.0000,1,   7,   2,  10,1.02725,  21.0412,1.03000,0.97000,1.05000,0.95000
  1016,'ALICURA     ', 500.0000,1,   7,   2,  10,1.01586,  21.9464,1.03000,0.97000,1.05000,0.95000
  1018,'C.H.CHOC    ', 500.0000,1,   7,   2,  10,1.02798,  16.6851,1.03000,0.97000,1.05000,0.95000
  1020,'L.LATA      ', 500.0000,1,   7,   2,  10,1.02405,  14.3607,1.03000,0.97000,1.05000,0.95000
  1022,'PPLEUFU     ', 500.0000,1,   7,   2,  10,1.02747,  21.1915,1.03000,0.97000,1.05000,0.95000
  1024,'P.BAND.     ', 500.0000,1,   7,   2,  10,1.02402,  13.8243,1.03000,0.97000,1.05000,0.95000
  1025,'A.CAJON     ', 500.0000,1,   7,   2,  10,1.02893,  17.5526,1.03000,0.97000,1.05000,0.95000
  1026,'PUELCHE1    ', 500.0000,1,   7,   2,  10,1.01249,  -0.7148,1.03000,0.97000,1.05000,0.95000
  1028,'PUELCHE2    ', 500.0000,1,   7,   2,  10,1.02839,  11.5426,1.05000,0.95000,1.05000,0.95000
  1030,'MACACHIN    ', 500.0000,1,   7,   2,  10,1.00717,  -1.8037,1.03000,0.97000,1.05000,0.95000
  1200,'ACAJON 1    ', 132.0000,1,   7,  27,  10,1.04299,  22.7506,1.05000,0.95000,1.10000,0.90000
  1201,'ELSOLITO    ', 132.0000,1,   7,  26,   1,1.02138,  12.5209,1.10000,0.90000,1.10000,0.90000
  1202,'ACAJON 2    ', 132.0000,1,   7,  27,  10,1.03203,  19.6772,1.10000,0.90000,1.10000,0.90000
  1203,'ACAJON 3    ', 132.0000,1,   7,  27,  10,1.04587,  26.1071,1.05000,0.95000,1.10000,0.90000
  1204,'ALICURA     ', 132.0000,1,   7,  27,  10,1.04608,  16.1849,1.05000,0.95000,1.10000,0.90000
  1205,'G.CONESA    ', 132.0000,1,   7,  26,   1,1.01672,  11.8255,1.10000,0.90000,1.10000,0.90000
  1206,'A.VALLE     ', 132.0000,1,   7,  27,   1,1.01008,  17.2420,1.10000,0.90000,1.10000,0.90000
  1207,'NEUQUENNOR  ', 132.0000,1,   7,  27,   1,1.01060,  17.2679,1.10000,0.90000,1.10000,0.90000
  1208,'ARROYITO    ', 132.0000,1,   7,  27,   1,1.02904,  18.8762,1.10000,0.90000,1.10000,0.90000
  1209,'S.BLANCA    ', 132.0000,1,   7,  26,  10,1.03680,  14.4240,1.10000,0.90000,1.10000,0.90000
  1210,'BARILOCH    ', 132.0000,1,   7,  26,   1,0.95163,   7.9452,1.10000,0.90000,1.10000,0.90000
  1212,'T. ROCA     ', 132.0000,1,   7,  26,  10,1.01682,  19.0677,1.10000,0.90000,1.10000,0.90000
  1213,'L.NEGRA     ', 132.0000,1,   7,  26,   2,1.01403,  18.8751,1.10000,0.90000,1.10000,0.90000
  1214,'CASAPIED    ', 132.0000,1,   7,  25,  10,1.02878,  18.9650,1.10000,0.90000,1.10000,0.90000
  1215,'R.NEUQUE    ', 132.0000,1,   7,  27,   1,1.00281,  16.1767,1.10000,0.90000,1.10000,0.90000
  1216,'CENTENAR    ', 132.0000,1,   7,  27,  10,1.00218,  16.4939,1.10000,0.90000,1.10000,0.90000
  1217,'R.NEUQ T    ', 132.0000,1,   7,  27,  10,1.00282,  16.1770,1.10000,0.90000,1.10000,0.90000
  1218,'CESPEDES    ', 132.0000,1,   7,  26,   1,1.03282,  14.0587,1.10000,0.90000,1.10000,0.90000
  1220,'C.H.ARRO    ', 132.0000,1,   7,  27,  10,1.02932,  18.9020,1.10000,0.90000,1.10000,0.90000
  1221,'B.COLORADA  ', 132.0000,1,   7,  27,   1,1.03404,  27.9953,1.10000,0.90000,1.10000,0.90000
  1222,'CHIHUIDO    ', 132.0000,1,   7,  27,   2,1.02455,  11.8605,1.10000,0.90000,1.10000,0.90000
  1223,'TRAPIAL     ', 132.0000,1,   7,  27,   1,1.02320,  11.8730,1.10000,0.90000,1.10000,0.90000
  1224,'CHOCONOE    ', 132.0000,1,   7,  27,  10,1.03383,  18.1872,1.05000,0.95000,1.10000,0.90000
  1226,'CH.CHOEL    ', 132.0000,1,   7,  26,  10,1.03313,  14.1067,1.05000,0.95000,1.10000,0.90000
  1228,'CHOSMALA    ', 132.0000,1,   7,  27,   1,0.98768,   8.6555,1.10000,0.90000,1.10000,0.90000
  1229,'L.BELTRAN   ', 132.0000,1,   7,  26,   1,1.02000,  13.9717,1.10000,0.90000,1.10000,0.90000
  1230,'5 SALTOS    ', 132.0000,1,   7,  26,   1,1.01590,  17.0875,1.10000,0.90000,1.10000,0.90000
  1232,'CIPOLLET    ', 132.0000,1,   7,  26,   1,1.00715,  17.0648,1.10000,0.90000,1.10000,0.90000
  1234,'C.VALENT    ', 132.0000,1,   7,  27,   1,1.01264,  17.4244,1.10000,0.90000,1.10000,0.90000
  1235,'ALLEN       ', 132.0000,1,   7,  26,   1,1.00420,  17.0870,1.10000,0.90000,1.10000,0.90000
  1236,'CUTRALCO    ', 132.0000,1,   7,  27,   1,1.03154,  18.5820,1.10000,0.90000,1.10000,0.90000
  1237,'LABANDER    ', 132.0000,1,   7,  25,  10,1.01659,  -6.4140,1.10000,0.90000,1.10000,0.90000
  1238,'DIVISADE    ', 132.0000,1,   7,  25,  10,1.00303,  14.9669,1.10000,0.90000,1.10000,0.90000
  1239,'POMONA      ', 132.0000,1,   7,  26,  10,1.03054,  14.2677,1.10000,0.90000,1.10000,0.90000
  1240,'CHOCON      ', 132.0000,1,   7,  27,  10,1.03076,  18.3580,1.05000,0.95000,1.10000,0.90000
  1242,'CHNCITO     ', 132.0000,1,   7,  27,   1,1.03083,  18.3657,1.10000,0.90000,1.10000,0.90000
  1244,'E.LOMAS     ', 132.0000,1,   7,  26,   1,1.00578,  14.4755,1.10000,0.90000,1.10000,0.90000
  1246,'F.MORADO    ', 132.0000,1,   7,  27,   1,1.00119,   9.4753,1.10000,0.90000,1.10000,0.90000
  1248,'GEN.ACHA    ', 132.0000,1,   7,  25,   1,1.01085,  -7.4307,1.10000,0.90000,1.10000,0.90000
  1249,'ING.CIPOLLE ', 132.0000,1,   7,  26,   1,1.00854,  17.1471,1.10000,0.90000,1.10000,0.90000
  1250,'GEN.PICO    ', 132.0000,1,   7,  25,   1,0.93452, -17.9207,1.10000,0.90000,1.10000,0.90000
  1251,'FICT G PICO ', 132.0000,1,   7,  25,   1,0.93779, -16.9162,1.10000,0.90000,1.10000,0.90000
  1252,'GEN.ROCA    ', 132.0000,1,   7,  26,   1,1.00805,  17.7425,1.10000,0.90000,1.10000,0.90000
  1254,'G.NEUQ.     ', 132.0000,1,   7,  27,  10,1.00048,  16.4901,1.10000,0.90000,1.10000,0.90000
  1256,'GUATRACH    ', 132.0000,1,   7,  25,   1,0.99824,  -8.9459,1.10000,0.90000,1.10000,0.90000
  1257,'GUATRAC2    ', 132.0000,1,   7,  25,   1,0.99097,  -5.1646,1.10000,0.90000,1.10000,0.90000
  1260,'LAJAS       ', 132.0000,1,   7,  27,   1,1.02238,  17.4260,1.10000,0.90000,1.10000,0.90000
  1261,'L.CAMPAN    ', 132.0000,1,   7,  27,   1,1.04039,  15.3402,1.10000,0.90000,1.10000,0.90000
  1262,'L.LATA      ', 132.0000,1,   7,  27,   1,1.03944,  15.1200,1.10000,0.90000,1.10000,0.90000
  1263,'MEGA T      ', 132.0000,1,   7,  27,   1,1.03940,  14.7962,1.10000,0.90000,1.10000,0.90000
  1264,'MEDANITO    ', 132.0000,1,   7,  26,   1,1.00608,  13.9215,1.10000,0.90000,1.10000,0.90000
  1265,'CTL.CAMP    ', 132.0000,1,   7,  27,   1,1.04119,  15.4779,1.10000,0.90000,1.10000,0.90000
  1266,'PAMPA TR    ', 132.0000,1,   7,  27,   1,0.99783,   9.2354,1.10000,0.90000,1.10000,0.90000
  1267,'MEGA        ', 132.0000,1,   7,  27,   1,1.03934,  14.7923,1.10000,0.90000,1.10000,0.90000
  1268,'P.BAND.     ', 132.0000,1,   7,  27,  10,1.04297,  14.5211,1.05000,0.95000,1.10000,0.90000
  1270,'P.AGUILA    ', 132.0000,1,   7,  27,   1,1.03567,  27.8891,1.10000,0.90000,1.10000,0.90000
  1271,'PICHIMAH    ', 132.0000,1,   7,  25,   1,1.04852,  -2.5336,1.10000,0.90000,1.10000,0.90000
  1272,'PILCANIY    ', 132.0000,1,   7,  26,   1,0.98318,  10.3056,1.10000,0.90000,1.10000,0.90000
  1273,'S.ANDERSEN  ', 132.0000,1,   7,  25,   1,1.04866,  -2.5398,1.10000,0.90000,1.10000,0.90000
  1274,'P.PROTO     ', 132.0000,1,   7,  27,   1,1.02437,  14.2543,1.10000,0.90000,1.10000,0.90000
  1275,'S.ANDERSEN  ',  13.2000,1,   7,  25,   1,1.04866,  -2.5398,1.10000,0.90000,1.10000,0.90000
  1276,'PPBAND      ', 132.0000,1,   7,  27,  10,1.04108,  14.5878,1.10000,0.90000,1.10000,0.90000
  1278,'HUINCUL     ', 132.0000,1,   7,  27,   1,1.03209,  18.7701,1.10000,0.90000,1.10000,0.90000
  1280,'PIAP        ', 132.0000,1,   7,  27,   2,1.02900,  18.8729,1.10000,0.90000,1.10000,0.90000
  1282,'P.HERNAN    ', 132.0000,1,   7,  27,   2,1.01560,  10.6105,1.10000,0.90000,1.10000,0.90000
  1283,'R.SAUCE     ', 132.0000,1,   7,  27,   1,1.01034,  10.8440,1.10000,0.90000,1.10000,0.90000
  1284,'P.SECC.     ', 132.0000,1,   7,  27,   2,1.00219,  12.3984,1.10000,0.90000,1.10000,0.90000
  1286,'PUELCHES    ', 132.0000,1,   7,  25,  10,1.04241,  -2.1466,1.05000,0.95000,1.10000,0.90000
  1287,'REAL.SEC    ',  34.5000,1,   7,  25,   1,0.83179, -23.1290,1.10000,0.90000,1.10000,0.90000
  1288,'REALICO     ', 132.0000,1,   7,  25,   1,0.88328, -20.7607,1.10000,0.90000,1.10000,0.90000
  1289,'MACACHIN    ', 132.0000,1,   7,  25,   1,1.04405,  -5.3952,1.05000,0.95000,1.10000,0.90000
  1290,'R.COLOR     ', 132.0000,1,   7,  26,   1,1.03931,  13.1607,1.10000,0.90000,1.10000,0.90000
  1291,'REAL.TER    ',  13.2000,1,   7,  25,   1,0.86197, -24.6157,1.10000,0.90000,1.10000,0.90000
  1292,'S. ROSA     ', 132.0000,1,   7,  25,   1,0.99269, -10.6543,1.10000,0.90000,1.10000,0.90000
  1293,'M.MAYER     ', 132.0000,1,   7,  25,   1,0.96464, -14.0725,1.10000,0.90000,1.10000,0.90000
  1294,'S.PICADA    ', 132.0000,1,   7,  26,   2,0.99730,  12.1705,1.10000,0.90000,1.10000,0.90000
  1295,'S.ROSA.SUR  ', 132.0000,1,   7,  25,   1,0.99043, -10.7487,1.10000,0.90000,1.10000,0.90000
  1296,'V.REGINA    ', 132.0000,1,   7,  26,   1,1.00414,  15.7137,1.10000,0.90000,1.10000,0.90000
  1297,'ALIC.TER2   ',  13.2000,1,   7,   2,  10,0.98546,  15.5337,1.10000,0.90000,1.10000,0.90000
  1298,'ZAPALA      ', 132.0000,1,   7,  27,   1,1.02365,  17.6371,1.10000,0.90000,1.10000,0.90000
  1299,'ALIC.TER    ',  13.2000,4,   7,   2,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1400,'CHIHUIDO    ',  13.2000,1,   7,  27,   1,1.00629,  13.0497,1.10000,0.90000,1.10000,0.90000
  1500,'AVA.TER1    ',  33.0000,1,   7,  27,   1,0.98893,  17.6688,1.10000,0.90000,1.10000,0.90000
  1501,'AVA.TER2    ',  33.0000,1,   7,  27,   1,0.98893,  17.6688,1.10000,0.90000,1.10000,0.90000
  1502,'BCOLO33_01  ',  33.0000,1,   7,  27,  10,1.00990,  31.2591,1.10000,0.90000,1.10000,0.90000
  1503,'V.TURIST    ',  33.0000,1,   7,  25,   1,1.02219,  18.3409,1.10000,0.90000,1.10000,0.90000
  1504,'P.HERNAN    ',  33.0000,1,   7,  27,   1,1.04475,   8.4202,1.10000,0.90000,1.10000,0.90000
  1505,'BCOLO33_02  ',  33.0000,1,   7,  27,  10,1.01152,  32.4221,1.10000,0.90000,1.10000,0.90000
  1506,'CASAPIED    ',  33.0000,1,   7,  25,   1,1.02780,  18.6987,1.10000,0.90000,1.10000,0.90000
  1507,'VICTFV_33   ',  33.0000,1,   7,  25,  10,1.00354, -12.8664,1.10000,0.90000,1.10000,0.90000
  1508,'DIVI.TER    ',  33.0000,1,   7,  25,   1,0.96234,   9.7364,1.10000,0.90000,1.10000,0.90000
  1509,'GEN.PICO_33 ',  33.0000,1,   7,  25,  10,0.93670, -18.9255,1.10000,0.90000,1.10000,0.90000
  1510,'GEN.PICO_13.',  13.2000,1,   7,  25,  10,0.97242, -18.7532,1.10000,0.90000,1.10000,0.90000
  1512,'E.LOMAS     ',  33.0000,1,   7,  26,  10,1.00849,  14.1221,1.10000,0.90000,1.10000,0.90000
  1513,'M.MAYER_13.2',  13.2000,1,   7,  25,  10,0.99295, -14.1335,1.10000,0.90000,1.10000,0.90000
  1514,'E.LOMAS2    ',  33.0000,1,   7,  26,   1,1.00629,  13.5138,1.10000,0.90000,1.10000,0.90000
  1530,'CHIHUIDO    ',  33.0000,1,   7,  27,   1,1.01028,  13.7135,1.10000,0.90000,1.10000,0.90000
  1534,'LOMITA      ',  33.0000,1,   7,  27,  10,1.03437,  14.7711,1.10000,0.90000,1.10000,0.90000
  1540,'ZAPALA      ',  33.0000,1,   7,  27,  10,1.04755,  16.2134,1.10000,0.90000,1.10000,0.90000
  1546,'LAJAS       ',  33.0000,1,   7,  27,  10,1.04378,  15.2736,1.10000,0.90000,1.10000,0.90000
  1551,'TRAPIAL     ',  33.0000,1,   7,  27,  10,1.00865,   8.6249,1.10000,0.90000,1.10000,0.90000
  1552,'SHEL.USIN   ',  33.0000,1,   7,  27,  10,1.00865,   8.6249,1.10000,0.90000,1.10000,0.90000
  1553,'CAMPAM      ',  33.0000,1,   7,  27,  10,0.98560,   6.3542,1.10000,0.90000,1.10000,0.90000
  1558,'POMO33_01   ',  33.0000,1,   7,  26,  10,1.00967,  17.0542,1.10000,0.90000,1.10000,0.90000
  1560,'CIPOLLE     ',  66.0000,1,   7,  26,  10,1.01152,  16.2210,1.10000,0.90000,1.10000,0.90000
  1561,'G.ROCA      ',  66.0000,4,   7,  26,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1562,'BAND33_02   ',  33.0000,1,   7,  25,  10,1.01310,  -4.3972,1.10000,0.90000,1.10000,0.90000
  1563,'PPBAN33_01  ',  33.0000,1,   7,  27,   1,1.00025,  15.7623,1.10000,0.90000,1.10000,0.90000
  1564,'CESPEDES    ',  66.0000,1,   7,  26,   1,1.05725,   8.2321,1.10000,0.90000,1.10000,0.90000
  1565,'BAND33_01   ',  33.0000,1,   7,  25,  10,1.01055,  -4.5563,1.10000,0.90000,1.10000,0.90000
  1566,'BELTRAN     ',  66.0000,1,   7,  26,   1,1.02127,   6.5539,1.10000,0.90000,1.10000,0.90000
  1568,'BELISLE     ',  66.0000,1,   7,  26,   1,0.99946,   5.4904,1.10000,0.90000,1.10000,0.90000
  1570,'CHIMPAY     ',  66.0000,1,   7,  26,   1,0.99112,   5.0832,1.10000,0.90000,1.10000,0.90000
  1571,'PPBAN13_01  ',  13.2000,1,   7,  27,  10,1.00617,  15.7905,1.10000,0.90000,1.10000,0.90000
  1572,'CHELFORO    ',  66.0000,1,   7,  26,   1,0.98568,   4.8061,1.10000,0.90000,1.10000,0.90000
  1573,'GACHA33_01  ',  33.0000,4,   7,  25,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1574,'BARI33_01   ',  33.0000,1,   7,  26,   1,0.95152,   4.2432,1.10000,0.90000,1.10000,0.90000
  1575,'BARI13_01   ',  13.2000,1,   7,  26,   1,0.95208,   3.9868,1.10000,0.90000,1.10000,0.90000
  1576,'BARI13_02   ',  13.2000,1,   7,  26,  10,0.96919,   5.4859,1.10000,0.90000,1.10000,0.90000
  1580,'TROCA33_01  ',  33.0000,1,   7,  26,  10,0.96770,  13.7227,1.10000,0.90000,1.10000,0.90000
  1581,'TROCA13_01  ',  13.2000,1,   7,  26,   1,0.95481,  10.5438,1.10000,0.90000,1.10000,0.90000
  1600,'ACAJTG06    ',  15.0000,2,   7,  27,   8,1.04000,  27.5023,1.10000,0.90000,1.10000,0.90000
  1601,'ACAJTG01    ',  11.5000,2,   7,  27,   8,1.03000,  24.5341,1.10000,0.90000,1.10000,0.90000
  1602,'ACAJTG02    ',  11.5000,2,   7,  27,   8,1.04000,  30.8534,1.10000,0.90000,1.10000,0.90000
  1603,'ACAJTG03    ',  11.5000,4,   7,  27,   8,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1604,'ACAJTG04    ',  11.5000,2,   7,  27,   8,1.04000,  27.5100,1.10000,0.90000,1.10000,0.90000
  1605,'ACAJTG05    ',  11.5000,4,   7,  27,   8,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1606,'ACAJTV07    ',  15.0000,2,   7,  27,   8,1.04000,  30.5071,1.10000,0.90000,1.10000,0.90000
  1607,'ROCATV01    ',  11.5000,2,   7,  26,   5,1.00000,  23.4585,1.10000,0.90000,1.10000,0.90000
  1608,'GPICFV      ',   0.7000,2,   7,  25,  12,0.97000, -15.2859,1.10000,0.90000,1.10000,0.90000
  1609,'VICTFV      ',   0.8000,2,   7,  25,  12,1.03000, -10.0272,1.10000,0.90000,1.10000,0.90000
  1610,'DIVIHI12    ',  13.2000,2,   7,  25,   6,0.95452,   8.5652,1.10000,0.90000,1.10000,0.90000
  1611,'ALICHI01    ',  13.8000,2,   7,  27,   6,1.01000,  27.6328,1.10000,0.90000,1.10000,0.90000
  1612,'ALICHI02    ',  13.8000,2,   7,  27,   6,1.01000,  27.6328,1.10000,0.90000,1.10000,0.90000
  1613,'ALICHI03    ',  13.8000,2,   7,  27,   6,1.01586,  21.9464,1.10000,0.90000,1.10000,0.90000
  1614,'ALICHI04    ',  13.8000,2,   7,  27,   6,1.01586,  21.9464,1.10000,0.90000,1.10000,0.90000
  1620,'AVALTV12    ',  13.2000,2,   7,  27,   8,0.98000,  18.2310,1.10000,0.90000,1.10000,0.90000
  1621,'AVALTG21    ',  13.2000,2,   7,  27,   4,1.02000,  20.9784,1.10000,0.90000,1.10000,0.90000
  1622,'AVALTG22    ',  11.0000,2,   7,  27,   8,1.03000,  22.4807,1.10000,0.90000,1.10000,0.90000
  1623,'AVALTG23    ',  11.0000,2,   7,  27,   8,1.02000,  22.5322,1.10000,0.90000,1.10000,0.90000
  1624,'BANDEO01    ',   0.7000,2,   7,  25,  11,1.01000,  -2.3351,1.10000,0.90000,1.10000,0.90000
  1629,'NEU1EO01    ',  12.0000,2,   7,  27,  11,1.00000,  34.3408,1.10000,0.90000,1.10000,0.90000
  1630,'ROCATG01    ',  15.0000,2,   7,  26,   4,1.02500,  23.8786,1.10000,0.90000,1.10000,0.90000
  1631,'ARROHI01    ',  13.8000,2,   7,  27,   6,1.04000,  22.9339,1.10000,0.90000,1.10000,0.90000
  1632,'ARROHI02    ',  13.8000,2,   7,  27,   6,1.04000,  22.9339,1.10000,0.90000,1.10000,0.90000
  1633,'ARROHI03    ',  13.8000,4,   7,  27,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1634,'LDLMDI01    ',  13.2000,2,   7,  27,   7,1.00000,  19.7753,1.10000,0.90000,1.10000,0.90000
  1638,'SANDHI      ',   6.0000,2,   7,  25,   6,1.04866,  -2.5398,1.10000,0.90000,1.10000,0.90000
  1641,'CPIEHI01    ',  13.8000,2,   7,  25,   6,1.03000,  22.4136,1.10000,0.90000,1.10000,0.90000
  1642,'CPIEHI02    ',  13.8000,2,   7,  25,   6,1.03000,  22.4136,1.10000,0.90000,1.10000,0.90000
  1643,'TRAPTG01    ',  11.0000,2,   7,  27,   4,1.00000,   6.4680,1.10000,0.90000,1.10000,0.90000
  1644,'TRAPTG15    ',  13.2000,2,   7,  27,   4,1.00000,   6.4680,1.10000,0.90000,1.10000,0.90000
  1646,'TRAPTG05    ',  11.0000,2,   7,  27,   4,1.00000,   6.4680,1.10000,0.90000,1.10000,0.90000
  1647,'CAMPATG     ',  13.2000,2,   7,  27,   4,0.98000,   4.0227,1.10000,0.90000,1.10000,0.90000
  1649,'PHDZTG02    ',  11.5000,2,   7,  27,   4,1.02000,  16.4489,1.10000,0.90000,1.10000,0.90000
  1650,'PHDZTG01    ',  11.5000,2,   7,  27,   4,1.05000,  16.4115,1.10000,0.90000,1.10000,0.90000
  1651,'PAGUHI01    ',  15.7000,2,   7,  27,   6,1.02000,  27.0920,1.10000,0.90000,1.10000,0.90000
  1652,'PAGUHI02    ',  15.7000,2,   7,  27,   6,1.02000,  27.0920,1.10000,0.90000,1.10000,0.90000
  1653,'PAGUHI03    ',  15.7000,2,   7,  27,   6,1.02000,  27.0920,1.10000,0.90000,1.10000,0.90000
  1654,'PAGUHI04    ',  15.7000,2,   7,  27,   6,1.02713,  21.2121,1.10000,0.90000,1.10000,0.90000
  1655,'LCA2TG01    ',  11.5000,2,   7,  27,   4,1.04000,  18.3114,1.10000,0.90000,1.10000,0.90000
  1658,'POM1EO01    ',   0.6600,2,   7,  26,  11,1.00000,  18.8842,1.10000,0.90000,1.10000,0.90000
  1661,'CHOCHI01    ',  16.0000,2,   7,  27,   6,0.97000,  21.6802,1.10000,0.90000,1.10000,0.90000
  1662,'CHOCHI02    ',  16.0000,2,   7,  27,   6,0.97000,  21.9250,1.10000,0.90000,1.10000,0.90000
  1663,'CHOCHI03    ',  16.0000,2,   7,  27,   6,0.97000,  21.9342,1.10000,0.90000,1.10000,0.90000
  1664,'CHOCHI04    ',  16.0000,2,   7,  27,   6,0.97000,  21.9342,1.10000,0.90000,1.10000,0.90000
  1665,'CHOCHI05    ',  16.0000,2,   7,  27,   6,0.97857,  16.8669,1.10000,0.90000,1.10000,0.90000
  1666,'CHOCHI06    ',  16.0000,2,   7,  27,   6,0.97000,  21.7500,1.10000,0.90000,1.10000,0.90000
  1671,'LDLATG01    ',  11.5000,2,   7,  27,   4,1.01000,  20.8001,1.10000,0.90000,1.10000,0.90000
  1672,'LDLATG02    ',  11.5000,2,   7,  27,   4,1.01000,  21.0232,1.10000,0.90000,1.10000,0.90000
  1673,'LDLATG03    ',  11.5000,2,   7,  27,   4,1.02405,  14.3607,1.10000,0.90000,1.10000,0.90000
  1674,'LDLATV01    ',  15.7500,2,   7,  27,   8,1.02405,  14.3607,1.10000,0.90000,1.10000,0.90000
  1675,'LDLATG04    ',  11.5000,2,   7,  27,   4,1.02405,  14.3607,1.10000,0.90000,1.10000,0.90000
  1676,'LCAMTG01    ',  11.5000,2,   7,  27,   4,1.03741,  15.4779,1.10000,0.90000,1.10000,0.90000
  1677,'LDLATG05    ',  11.5000,2,   7,  27,   4,1.02405,  14.3607,1.10000,0.90000,1.10000,0.90000
  1678,'BARIDI01    ',   0.4000,2,   7,  26,   7,0.98000,   6.2098,1.10000,0.90000,1.10000,0.90000
  1679,'GACHEO01    ',   0.7000,4,   7,  25,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1681,'PPLEHI01    ',  13.8000,2,   7,  27,   6,1.02500,  26.9900,1.10000,0.90000,1.10000,0.90000
  1682,'PPLEHI02    ',  13.8000,2,   7,  27,   6,1.02500,  26.9900,1.10000,0.90000,1.10000,0.90000
  1683,'PPLEHI03    ',  13.8000,4,   7,  27,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1691,'PBANHI01    ',  16.0000,2,   7,  27,   6,1.02000,  18.1399,1.10000,0.90000,1.10000,0.90000
  1692,'PBANHI02    ',  16.0000,2,   7,  27,   6,1.02378,  13.9800,1.10000,0.90000,1.10000,0.90000
  1693,'HUIN.CC     ',  15.0000,4,   7,  27,   8,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1694,'PHUITG01    ',  11.5000,2,   7,  27,   4,1.05000,  22.5391,1.10000,0.90000,1.10000,0.90000
  1695,'ALOMDI01    ',   0.4000,2,   7,  27,   4,1.05000,  16.9768,1.10000,0.90000,1.10000,0.90000
  1699,'ELOMDI01    ',   0.4000,2,   7,  26,   7,1.02000,  15.6334,1.10000,0.90000,1.10000,0.90000
  1803,'CHNO.TER    ',  13.2000,1,   7,   2,  10,0.97950,  18.3958,1.10000,0.90000,1.10000,0.90000
  1804,'CHOETER1    ',  13.2000,1,   7,   2,  10,0.96226,  14.1493,1.10000,0.90000,1.10000,0.90000
  1805,'CHO.TER2    ',  13.2000,1,   7,   2,  10,1.03092,  18.4418,1.10000,0.90000,1.10000,0.90000
  1806,'CHO.TER4    ',  13.2000,1,   7,   2,  10,1.03076,  18.3563,1.10000,0.90000,1.10000,0.90000
  1809,'PBA2.TER    ',  33.0000,1,   7,   2,  10,1.04068,  14.5644,1.10000,0.90000,1.10000,0.90000
  1810,'HER.TER1    ',  13.2000,1,   7,  27,  10,1.04480,   8.4278,1.10000,0.90000,1.10000,0.90000
  1811,'HER.TER2    ',  13.2000,1,   7,  27,  10,1.04407,   8.3275,1.10000,0.90000,1.10000,0.90000
  1812,'PUEL.TER    ',  13.2000,1,   7,   2,  10,1.04266,  -2.2178,1.10000,0.90000,1.10000,0.90000
  1813,'ACAJTER1    ',  33.0000,1,   7,   2,  10,1.04470,  26.7118,1.10000,0.90000,1.10000,0.90000
  1814,'ACAJTER2    ',  33.0000,1,   7,   2,  10,1.04228,  23.2937,1.10000,0.90000,1.10000,0.90000
  1815,'MACA.TER    ',  33.0000,4,   7,   2,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1816,'HER.TER3    ',  13.2000,1,   7,  27,  10,1.04373,   8.2800,1.10000,0.90000,1.10000,0.90000
  1817,'HER.TER4    ',  13.2000,1,   7,  27,  10,1.04365,   8.2689,1.10000,0.90000,1.10000,0.90000
  1818,'HUIN.TER    ',  33.0000,1,   7,  27,   2,1.02102,  17.2160,1.10000,0.90000,1.10000,0.90000
  1820,'ELO.TER1    ',  13.2000,1,   7,  26,  10,1.00875,  14.0895,1.10000,0.90000,1.10000,0.90000
  1822,'ELO.TER2    ',  13.2000,1,   7,  26,  10,1.00858,  14.0559,1.10000,0.90000,1.10000,0.90000
  1823,'MAC.TER2    ',  33.0000,1,   7,   2,  10,1.04143,  -5.8875,1.10000,0.90000,1.10000,0.90000
  1840,'ZAPALA      ',  13.2000,1,   7,  27,   1,1.04523,  15.9078,1.10000,0.90000,1.10000,0.90000
  1841,'LAJAS       ',  13.2000,1,   7,  27,   1,1.04118,  14.9282,1.10000,0.90000,1.10000,0.90000
  1850,'CIPODI01    ',  13.2000,1,   7,  26,   7,1.02594,  13.7316,1.10000,0.90000,1.10000,0.90000
  1851,'GRO.TER1    ',  13.2000,4,   7,  26,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1864,'CES.TER1    ',  13.2000,1,   7,  26,   1,1.05689,   8.1708,1.10000,0.90000,1.10000,0.90000
  1871,'TRAPIAL2    ',  13.2000,1,   7,  27,   2,1.00738,   8.2951,1.10000,0.90000,1.10000,0.90000
  2000,'B.BLANCA    ', 500.0000,1,   5,  24,  10,1.01758,   4.3328,1.03000,0.97000,1.05000,0.95000
  2001,'GUIBROWN    ', 500.0000,1,   5,  24,  10,1.01674,   5.4058,1.03000,0.97000,1.05000,0.95000
  2002,'CAMPANA     ', 500.0000,1,   5,  23,  10,1.00407, -12.9940,1.03000,0.97000,1.05000,0.95000
  2003,'BELGRANO1   ', 500.0000,1,   5,  23,  10,1.02333, -10.8101,1.03000,0.97000,1.05000,0.95000
  2004,'HENDERS1    ', 500.0000,1,   5,  21,  10,1.02344, -11.8971,1.05000,0.95000,1.05000,0.95000
  2005,'T PEPE      ', 500.0000,1,   5,  24,  10,1.01760,   4.3349,1.10000,0.90000,1.10000,0.90000
  2006,'HENDERS2    ', 500.0000,1,   5,  21,  10,1.02511,  -0.8892,1.03000,0.97000,1.05000,0.95000
  2008,'OLAVARRI    ', 500.0000,1,   5,  22,  10,1.02361,  -3.3779,1.03000,0.97000,1.05000,0.95000
  2010,'OLA.BB1     ', 500.0000,1,   5,  22,  10,1.02975, -10.4582,1.05000,0.95000,1.05000,0.95000
  2011,'OLA.BB2     ', 500.0000,1,   5,  22,  10,1.02465,  -8.3112,1.05000,0.95000,1.05000,0.95000
  2012,'OLA.AB1     ', 500.0000,1,   5,  22,  10,1.03019,   4.0954,1.05000,0.95000,1.05000,0.95000
  2013,'OLA.AB2     ', 500.0000,1,   5,  22,  10,1.02309,   3.5433,1.05000,0.95000,1.05000,0.95000
  2014,'PBUENA1     ', 500.0000,1,   5,  22,  10,1.01803,   4.3308,1.03000,0.97000,1.05000,0.95000
  2016,'PBUENA2     ', 500.0000,1,   5,  22,  10,1.01803,   4.3329,1.03000,0.97000,1.05000,0.95000
  2018,'ATUCHA 2    ', 500.0000,1,   5,  23,  10,1.01596,  -7.8292,1.03000,0.97000,1.05000,0.95000
  2020,'25MAYO_1    ', 500.0000,1,   5,  21,  10,1.01079,  -9.0004,1.03000,0.97000,1.05000,0.95000
  2049,'VIVO.BB1    ', 500.0000,1,   5,  22,  10,1.01545,  -0.2566,1.03000,0.97000,1.05000,0.95000
  2050,'VIVORATA    ', 500.0000,1,   5,  22,  10,1.01545,  -0.2566,1.03000,0.97000,1.05000,0.95000
  2090,'RAMALLO     ', 500.0000,1,   5,  23,  10,1.02537,  -2.7204,1.03000,0.97000,1.05000,0.95000
  2092,'AES PARA    ', 500.0000,1,   5,  23,  10,1.02762,  -2.4257,1.03000,0.97000,1.05000,0.95000
  2100,'ATUCHA 1    ', 220.0000,1,   5,  23,  10,1.00257, -19.7767,1.05000,0.95000,1.10000,0.90000
  2102,'BRAGADO     ', 220.0000,1,   5,  21,  10,0.92721, -12.0759,1.10000,0.90000,1.10000,0.90000
  2104,'HENDERSO    ', 220.0000,1,   5,  21,  10,1.03853,  -2.6812,1.10000,0.90000,1.10000,0.90000
  2105,'RAMALLOA    ', 220.0000,1,   5,  23,  10,1.01673, -10.1001,1.05000,0.95000,1.10000,0.90000
  2106,'RAMALLOB    ', 220.0000,1,   5,  23,  10,1.01673, -10.1001,1.05000,0.95000,1.10000,0.90000
  2107,'ARGENER     ', 220.0000,4,   5,  23,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2108,'SNICOLAS    ', 220.0000,1,   5,  23,  10,1.02256,  -9.6051,1.05000,0.95000,1.10000,0.90000
  2110,'V. LIA      ', 220.0000,1,   5,  23,  10,1.00569, -19.8535,1.10000,0.90000,1.10000,0.90000
  2200,'9 JULIO     ', 132.0000,1,   5,  22,   1,1.03505,  -5.0024,1.05000,0.95000,1.10000,0.90000
  2201,'SNIC.OESTE  ', 132.0000,1,   5,  23,  10,1.04490, -10.1146,1.05000,0.95000,1.10000,0.90000
  2202,'ATUCHA 1    ', 132.0000,1,   5,  23,  10,1.03543, -19.3178,1.05000,0.95000,1.10000,0.90000
  2203,'M.BURATO    ', 132.0000,1,   5,  24,  10,1.02843,   6.4653,1.05000,0.95000,1.10000,0.90000
  2204,'AZUL        ', 132.0000,1,   5,  21,   1,0.99560,  -8.1334,1.05000,0.95000,1.10000,0.90000
  2205,'VILLALONGA  ', 132.0000,1,   5,  24,  10,1.01387,   5.0263,1.05000,0.95000,1.10000,0.90000
  2206,'B.BCA 1     ', 132.0000,1,   5,  24,  10,1.04207,   3.2093,1.05000,0.95000,1.10000,0.90000
  2208,'B.BCA2      ', 132.0000,1,   5,  24,  10,1.04207,   3.2093,1.05000,0.95000,1.10000,0.90000
  2210,'BALCARCE    ', 132.0000,1,   5,  22,   1,1.02349,  -2.3100,1.05000,0.95000,1.10000,0.90000
  2212,'BARKER      ', 132.0000,1,   5,  22,   1,1.03559,   8.1877,1.05000,0.95000,1.10000,0.90000
  2214,'BRAGADO1    ', 132.0000,1,   5,  21,   1,1.00416, -14.1180,1.05000,0.95000,1.10000,0.90000
  2215,'ACERBRAG    ', 132.0000,1,   5,  21,   2,1.00209, -14.2356,1.10000,0.90000,1.10000,0.90000
  2216,'BRAGADO2    ', 132.0000,1,   5,  21,   1,1.00416, -14.1180,1.05000,0.95000,1.10000,0.90000
  2218,'MIRAMAR2    ', 132.0000,1,   5,  22,  10,1.04574,   0.2088,1.05000,0.95000,1.10000,0.90000
  2219,'GENOVEVA    ', 132.0000,1,   5,  24,  10,1.04699,   3.7152,1.05000,0.95000,1.10000,0.90000
  2220,'CAL.AVEL    ', 132.0000,1,   5,  24,   2,1.01567,  -5.0698,1.10000,0.90000,1.10000,0.90000
  2221,'AXION       ', 132.0000,1,   5,  23,   2,1.01455, -18.5398,1.10000,0.90000,1.10000,0.90000
  2222,'C.PATAG.    ', 132.0000,1,   5,  24,   1,0.96021,   2.0712,1.05000,0.95000,1.10000,0.90000
  2223,'CAMPANA2    ', 132.0000,1,   5,  23,  10,1.01102, -18.7645,1.05000,0.95000,1.10000,0.90000
  2224,'CAMPANA1    ', 132.0000,1,   5,  23,   1,1.01102, -18.7645,1.05000,0.95000,1.10000,0.90000
  2225,'PRAXAIR     ', 132.0000,1,   5,  23,   2,1.01128, -18.7312,1.10000,0.90000,1.10000,0.90000
  2226,'CHACABUC    ', 132.0000,1,   5,  21,   1,0.99669, -15.8169,1.05000,0.95000,1.10000,0.90000
  2227,'CHAC.IND    ', 132.0000,1,   5,  21,   2,1.00024, -15.6935,1.10000,0.90000,1.10000,0.90000
  2228,'CHASCOM1    ', 132.0000,1,   5,  21,  10,0.93791, -19.9801,1.05000,0.95000,1.10000,0.90000
  2229,'CHASCOM2    ', 132.0000,1,   5,  21,   1,0.93791, -19.9801,1.05000,0.95000,1.10000,0.90000
  2230,'CHIVILCO    ', 132.0000,1,   5,  21,   1,0.98589, -18.6433,1.05000,0.95000,1.10000,0.90000
  2231,'CHIVILC2    ', 132.0000,1,   5,  21,  10,0.98589, -18.6433,1.05000,0.95000,1.10000,0.90000
  2232,'DORREGO     ', 132.0000,1,   5,  24,   1,1.02246,   0.8423,1.05000,0.95000,1.10000,0.90000
  2233,'CAMPANA 3   ', 132.0000,1,   5,  23,   1,1.00484, -19.6640,1.05000,0.95000,1.10000,0.90000
  2234,'C.SUAREZ    ', 132.0000,1,   5,  24,   1,0.99735,  -5.8436,1.05000,0.95000,1.10000,0.90000
  2235,'MHERMOSO    ', 132.0000,1,   5,  24,   1,1.02823,   1.7473,1.05000,0.95000,1.10000,0.90000
  2236,'DOLORES     ', 132.0000,1,   5,  22,   1,0.95034, -14.2307,1.05000,0.95000,1.10000,0.90000
  2237,'TRESPICO.O  ', 132.0000,1,   5,  24,  10,1.04842,   5.1539,1.05000,0.95000,1.10000,0.90000
  2238,'G.CHAVE1    ', 132.0000,1,   5,  24,   1,1.04283,   0.3123,1.05000,0.95000,1.10000,0.90000
  2239,'BRANDSEN    ', 132.0000,1,   5,  21,   1,0.92838, -19.8338,1.05000,0.95000,1.10000,0.90000
  2240,'MADARIAG    ', 132.0000,1,   5,  22,   1,1.00994,  -6.1745,1.05000,0.95000,1.10000,0.90000
  2241,'TRESPICOS   ', 132.0000,1,   5,  24,  10,1.03530,   1.5698,1.05000,0.95000,1.10000,0.90000
  2242,'PUEYRRED    ', 132.0000,1,   5,  22,   1,1.03440,  -5.0852,1.05000,0.95000,1.10000,0.90000
  2243,'PUEYRRE2    ', 132.0000,1,   5,  22,   1,1.03465,  -4.9902,1.05000,0.95000,1.10000,0.90000
  2244,'HENDERS1    ', 132.0000,1,   5,  21,   1,1.04679,  -6.0613,1.05000,0.95000,1.10000,0.90000
  2245,'HENDERS2    ', 132.0000,1,   5,  21,  10,1.04679,  -6.0613,1.05000,0.95000,1.10000,0.90000
  2246,'PEHUAJO     ', 132.0000,1,   5,  21,   1,0.98983, -11.4103,1.05000,0.95000,1.10000,0.90000
  2247,'G.VILLEG    ', 132.0000,1,   5,  21,  10,0.95140, -16.2775,1.05000,0.95000,1.10000,0.90000
  2248,'JARA        ', 132.0000,1,   5,  22,   1,1.03442,  -5.0828,1.05000,0.95000,1.10000,0.90000
  2249,'JARA 2      ', 132.0000,1,   5,  22,   1,1.03481,  -4.9582,1.05000,0.95000,1.10000,0.90000
  2250,'LOSTEROS    ', 132.0000,1,   5,  22,  10,1.04525,   2.8756,1.10000,0.90000,1.10000,0.90000
  2252,'JUNIN 2     ', 132.0000,1,   5,  21,   1,0.92252, -20.5732,1.05000,0.95000,1.10000,0.90000
  2253,'I.M.S.A.    ', 132.0000,1,   5,  21,   2,0.92095, -20.6467,1.10000,0.90000,1.10000,0.90000
  2254,'LAPRIDA     ', 132.0000,1,   5,  24,   1,1.03541,  -2.0616,1.05000,0.95000,1.10000,0.90000
  2256,'LASARMAS    ', 132.0000,1,   5,  22,   1,0.98571,  -7.3620,1.05000,0.95000,1.10000,0.90000
  2257,'AYACUCHO    ', 132.0000,1,   5,  22,   1,0.99475,  -3.6664,1.05000,0.95000,1.10000,0.90000
  2258,'TERMINAL    ', 132.0000,1,   5,  22,   1,1.03458,  -5.0679,1.05000,0.95000,1.10000,0.90000
  2259,'TERMINA2    ', 132.0000,1,   5,  22,   1,1.03469,  -5.0113,1.05000,0.95000,1.10000,0.90000
  2260,'FLORES1     ', 132.0000,1,   5,  21,   1,0.97282, -14.2407,1.05000,0.95000,1.10000,0.90000
  2261,'ROSAS       ', 132.0000,1,   5,  21,  10,0.95648, -15.7714,1.05000,0.95000,1.10000,0.90000
  2262,'FLORES2     ', 132.0000,1,   5,  21,  10,0.97282, -14.2407,1.05000,0.95000,1.10000,0.90000
  2263,'NEWTON      ', 132.0000,1,   5,  21,   2,0.95574, -15.8180,1.10000,0.90000,1.10000,0.90000
  2264,'LINCOLN     ', 132.0000,1,   5,  21,  10,0.93599, -19.3763,1.05000,0.95000,1.10000,0.90000
  2265,'CACHARI     ', 132.0000,1,   5,  21,  10,0.98270, -11.4400,1.05000,0.95000,1.10000,0.90000
  2266,'L.NEGRA     ', 132.0000,1,   5,  24,   2,1.01727,  -4.9668,1.10000,0.90000,1.10000,0.90000
  2267,'RAUCH       ', 132.0000,1,   5,  21,   2,0.98150, -11.5211,1.10000,0.90000,1.10000,0.90000
  2268,'LUJANBA1    ', 132.0000,1,   5,  21,   1,0.99702, -31.1248,1.05000,0.95000,1.10000,0.90000
  2269,'LUJANBA2    ', 132.0000,1,   5,  21,  10,0.99702, -31.1248,1.05000,0.95000,1.10000,0.90000
  2270,'LUJAN II    ', 132.0000,1,   5,  21,   1,1.01231, -30.8745,1.05000,0.95000,1.10000,0.90000
  2272,'TG MAJO2    ', 132.0000,1,   5,  22,   1,0.96742, -10.9381,1.05000,0.95000,1.10000,0.90000
  2273,'TG MAJO1    ', 132.0000,1,   5,  22,  10,0.96742, -10.9381,1.05000,0.95000,1.10000,0.90000
  2274,'M.PLATA1    ', 132.0000,1,   5,  22,   1,1.03560,  -4.8295,1.05000,0.95000,1.10000,0.90000
  2276,'M.PLATA2    ', 132.0000,1,   5,  22,  10,1.03560,  -4.8295,1.05000,0.95000,1.10000,0.90000
  2277,'ETSUR.MDP   ', 132.0000,1,   5,  22,   1,1.03445,  -5.0313,1.05000,0.95000,1.10000,0.90000
  2278,'MERCEDE1    ', 132.0000,1,   5,  21,   1,0.96629, -28.4086,1.05000,0.95000,1.10000,0.90000
  2279,'ETSUR.TRANS1', 132.0000,1,   5,  24,  10,1.03483,  -4.9965,1.05000,0.95000,1.10000,0.90000
  2280,'MERCEDE2    ', 132.0000,1,   5,  21,   1,0.96629, -28.4086,1.05000,0.95000,1.10000,0.90000
  2281,'ETSUR.TRANS2', 132.0000,1,   5,  24,  10,1.03466,  -5.0270,1.05000,0.95000,1.10000,0.90000
  2282,'MIRAMAR     ', 132.0000,1,   5,  22,   1,1.03524,  -2.4754,1.05000,0.95000,1.10000,0.90000
  2283,'LA CHINA    ', 132.0000,1,   5,  22,  10,1.03668,  -2.3201,1.05000,0.95000,1.10000,0.90000
  2284,'MONTE       ', 132.0000,1,   5,  21,   1,0.92555, -18.7460,1.05000,0.95000,1.10000,0.90000
  2285,'LA ELBITA   ', 132.0000,1,   5,  22,  10,1.04161,   4.9738,1.05000,0.95000,1.10000,0.90000
  2286,'NECOCHE1    ', 132.0000,1,   5,  22,  10,1.03937,   1.8990,1.05000,0.95000,1.10000,0.90000
  2287,'BARKER2     ', 132.0000,1,   5,  22,  10,1.04316,   9.9352,1.05000,0.95000,1.10000,0.90000
  2288,'NECOCHE2    ', 132.0000,1,   5,  22,   1,1.03937,   1.8990,1.05000,0.95000,1.10000,0.90000
  2289,'VASQUEZ     ', 132.0000,1,   5,  22,  10,1.04650,   0.6733,1.05000,0.95000,1.10000,0.90000
  2290,'NORTE II    ', 132.0000,1,   5,  24,   1,1.01787,   1.9920,1.05000,0.95000,1.10000,0.90000
  2291,'CHANARES    ', 132.0000,1,   5,  24,   1,1.01251,   1.8859,1.05000,0.95000,1.10000,0.90000
  2292,'NCAMP1      ', 132.0000,1,   5,  23,  10,1.01398, -18.4600,1.05000,0.95000,1.10000,0.90000
  2293,'25MAY_01    ', 132.0000,1,   5,  21,  10,1.04484, -11.8977,1.05000,0.95000,1.10000,0.90000
  2294,'NCAMP2      ', 132.0000,1,   5,  23,   2,1.01398, -18.4600,1.10000,0.90000,1.10000,0.90000
  2295,'CASTELLA    ', 132.0000,1,   5,  24,  10,1.02957,   4.4826,1.05000,0.95000,1.10000,0.90000
  2296,'OLAVARR1    ', 132.0000,1,   5,  22,  10,1.04589,  -3.3309,1.05000,0.95000,1.10000,0.90000
  2298,'OLAVARR2    ', 132.0000,1,   5,  22,  10,1.04589,  -3.3309,1.05000,0.95000,1.10000,0.90000
  2299,'CHILLAR     ', 132.0000,1,   5,  24,   2,1.04576,  -1.8894,1.10000,0.90000,1.10000,0.90000
  2300,'OLAV.VIE    ', 132.0000,1,   5,  24,   1,1.01573,  -5.0681,1.05000,0.95000,1.10000,0.90000
  2302,'P. LURO     ', 132.0000,1,   5,  24,   1,1.01832,   5.5920,1.05000,0.95000,1.10000,0.90000
  2303,'MDP.IND     ', 132.0000,1,   5,  22,   1,1.03354,  -4.6852,1.05000,0.95000,1.10000,0.90000
  2304,'P.PRENSA    ', 132.0000,1,   5,  23,   2,1.00391, -14.2148,1.10000,0.90000,1.10000,0.90000
  2305,'COLON       ', 132.0000,1,   5,  23,   1,0.98057, -16.3140,1.05000,0.95000,1.10000,0.90000
  2306,'PERGAMI1    ', 132.0000,1,   5,  23,  10,0.98068, -15.9571,1.05000,0.95000,1.10000,0.90000
  2307,'PERGAMI2    ', 132.0000,1,   5,  23,   1,0.98068, -15.9571,1.05000,0.95000,1.10000,0.90000
  2308,'PQBB. 1     ', 132.0000,1,   5,  24,   2,1.01271,   1.5068,1.10000,0.90000,1.10000,0.90000
  2309,'PROFERTI    ', 132.0000,1,   5,  24,   2,1.01186,   1.4461,1.10000,0.90000,1.10000,0.90000
  2310,'PQBB. 2     ', 132.0000,1,   5,  24,   2,1.01271,   1.5068,1.10000,0.90000,1.10000,0.90000
  2311,'SOLALBAN    ', 132.0000,1,   5,  24,   2,1.01295,   1.5303,1.10000,0.90000,1.10000,0.90000
  2312,'PBUENA      ', 132.0000,1,   5,  24,   2,1.01411,   1.5517,1.05000,0.95000,1.10000,0.90000
  2313,'PBUENA2     ', 132.0000,1,   5,  24,  10,1.01411,   1.5517,1.05000,0.95000,1.10000,0.90000
  2314,'PIGUE 1     ', 132.0000,1,   5,  24,   1,0.99344,  -4.5278,1.05000,0.95000,1.10000,0.90000
  2315,'CLOR-SOD    ', 132.0000,1,   5,  24,   2,1.01265,   1.5029,1.10000,0.90000,1.10000,0.90000
  2316,'PIGUE 2     ', 132.0000,1,   5,  24,  10,0.99344,  -4.5278,1.05000,0.95000,1.10000,0.90000
  2318,'PINAMAR     ', 132.0000,1,   5,  22,  10,1.00095,  -7.3095,1.05000,0.95000,1.10000,0.90000
  2320,'PRINGLES    ', 132.0000,1,   5,  24,   1,1.03291,  -0.0900,1.05000,0.95000,1.10000,0.90000
  2321,'INDIO RI    ', 132.0000,1,   5,  24,   2,1.03103,  -0.2726,1.10000,0.90000,1.10000,0.90000
  2322,'P. ALTA     ', 132.0000,1,   5,  24,  10,1.01904,   1.8017,1.05000,0.95000,1.10000,0.90000
  2323,'P. ALTA2    ', 132.0000,1,   5,  24,   1,1.01904,   1.8017,1.05000,0.95000,1.10000,0.90000
  2324,'QUEQUEN     ', 132.0000,1,   5,  22,   1,1.03926,   1.7894,1.05000,0.95000,1.10000,0.90000
  2325,'RAMA.IND    ', 132.0000,1,   5,  23,   2,1.03559, -13.3075,1.10000,0.90000,1.10000,0.90000
  2326,'RAMALLO1    ', 132.0000,1,   5,  23,  10,1.04625, -12.9998,1.05000,0.95000,1.10000,0.90000
  2327,'RAMALLO2    ', 132.0000,1,   5,  23,  10,1.04625, -12.9998,1.05000,0.95000,1.10000,0.90000
  2328,'ROJAS       ', 132.0000,1,   5,  21,   1,0.94654, -18.5505,1.05000,0.95000,1.10000,0.90000
  2329,'PUAN        ', 132.0000,1,   5,  24,  10,0.98877,  -5.1145,1.05000,0.95000,1.10000,0.90000
  2330,'SALADILL    ', 132.0000,1,   5,  21,   1,1.00908, -13.3607,1.05000,0.95000,1.10000,0.90000
  2331,'CT.S.PEDRO  ', 132.0000,1,   5,  23,  10,1.01830, -13.0124,1.05000,0.95000,1.10000,0.90000
  2332,'S.CLEMEN    ', 132.0000,1,   5,  22,   1,0.95535, -13.3635,1.05000,0.95000,1.10000,0.90000
  2334,'SNICOLA1    ', 132.0000,1,   5,  23,  10,1.04040, -12.8846,1.05000,0.95000,1.10000,0.90000
  2335,'VRES-SNI    ', 132.0000,1,   5,  23,  10,1.02759, -13.0855,1.05000,0.95000,1.10000,0.90000
  2336,'SNICOLA2    ', 132.0000,1,   5,  23,  10,1.04040, -12.8846,1.05000,0.95000,1.10000,0.90000
  2338,'S.PEDRO1    ', 132.0000,1,   5,  23,  10,1.01826, -13.0211,1.05000,0.95000,1.10000,0.90000
  2339,'S.PEDRO2    ', 132.0000,1,   5,  23,   1,1.01826, -13.0211,1.05000,0.95000,1.10000,0.90000
  2340,'M.TUYU      ', 132.0000,1,   5,  22,   1,0.96001, -12.1894,1.05000,0.95000,1.10000,0.90000
  2341,'DALMAUX     ', 132.0000,1,   5,  23,   2,1.01102, -18.7645,1.10000,0.90000,1.10000,0.90000
  2342,'DALMINE0    ', 132.0000,1,   5,  23,   2,1.01130, -18.6934,1.10000,0.90000,1.10000,0.90000
  2343,'DALMINE1    ', 132.0000,1,   5,  23,   2,1.01130, -18.6934,1.10000,0.90000,1.10000,0.90000
  2344,'SIDERAR     ', 132.0000,1,   5,  23,   2,1.04121, -12.9462,1.10000,0.90000,1.10000,0.90000
  2345,'BOLIVAR     ', 132.0000,1,   5,  21,   1,1.03959,  -5.5950,1.05000,0.95000,1.10000,0.90000
  2346,'TANDIL1     ', 132.0000,1,   5,  22,   1,1.02176,   2.2067,1.05000,0.95000,1.10000,0.90000
  2347,'TANDIL2     ', 132.0000,1,   5,  22,  10,1.02176,   2.2067,1.05000,0.95000,1.10000,0.90000
  2348,'TLAUQUE1    ', 132.0000,1,   5,  21,   1,0.94177, -14.5828,1.05000,0.95000,1.10000,0.90000
  2349,'TLAUQUE2    ', 132.0000,1,   5,  21,  10,0.94177, -14.5828,1.05000,0.95000,1.10000,0.90000
  2350,'3ARROYOS    ', 132.0000,1,   5,  24,   1,1.01573,  -0.7558,1.05000,0.95000,1.10000,0.90000
  2351,'CORTI       ', 132.0000,1,   5,  24,  10,1.04327,   3.3910,1.05000,0.95000,1.10000,0.90000
  2352,'SNIC-URB    ', 132.0000,1,   5,  23,   1,1.03999, -13.1193,1.05000,0.95000,1.10000,0.90000
  2353,'PQBB. 3     ', 132.0000,1,   5,  24,   2,1.01271,   1.5068,1.10000,0.90000,1.10000,0.90000
  2354,'URBANABB    ', 132.0000,1,   5,  24,   1,1.01274,   1.4787,1.05000,0.95000,1.10000,0.90000
  2355,'VADELMAR    ', 132.0000,1,   5,  22,   1,1.00941,  -6.5991,1.05000,0.95000,1.10000,0.90000
  2356,'V.GESSEL    ', 132.0000,1,   5,  22,   1,1.02881,  -5.0982,1.05000,0.95000,1.10000,0.90000
  2357,'PIQ.BB.COR  ', 132.0000,1,   5,  24,  10,1.04239,   3.2122,1.05000,0.95000,1.10000,0.90000
  2358,'V. LIA      ', 132.0000,1,   5,  23,  10,1.03932, -20.1832,1.05000,0.95000,1.10000,0.90000
  2360,'ZARATE1     ', 132.0000,1,   5,  23,   1,1.01783, -18.6131,1.05000,0.95000,1.10000,0.90000
  2361,'CTSALTO2    ', 132.0000,1,   5,  23,   4,1.01769, -14.7195,1.10000,0.90000,1.10000,0.90000
  2362,'ZARATE2     ', 132.0000,1,   5,  23,   1,1.01783, -18.6131,1.05000,0.95000,1.10000,0.90000
  2363,'PALMAS.1    ', 132.0000,1,   5,  23,   1,1.03402, -16.9839,1.05000,0.95000,1.10000,0.90000
  2364,'SALTO       ', 132.0000,1,   5,  23,   1,1.01739, -14.7275,1.05000,0.95000,1.10000,0.90000
  2365,'PROTISA     ', 132.0000,1,   5,  23,   2,1.03204, -17.1215,1.10000,0.90000,1.10000,0.90000
  2366,'SA ARECO    ', 132.0000,1,   5,  23,   1,1.01632, -20.9473,1.05000,0.95000,1.10000,0.90000
  2367,'EASTMAN     ', 132.0000,1,   5,  23,   2,1.03192, -17.1303,1.10000,0.90000,1.10000,0.90000
  2368,'CTPALMAS    ', 132.0000,1,   5,  23,  10,1.03402, -16.9839,1.05000,0.95000,1.10000,0.90000
  2369,'LIM.SF-ER   ', 132.0000,1,   8,  28,  10,1.03304,  -9.5608,1.10000,0.90000,1.10000,0.90000
  2370,'TOYOTA      ', 132.0000,1,   5,  23,   2,1.01594, -18.5966,1.10000,0.90000,1.10000,0.90000
  2371,'TANDIL_IND  ', 132.0000,1,   5,  22,   1,1.02218,   2.1376,1.05000,0.95000,1.10000,0.90000
  2372,'DCAM-VLI    ', 132.0000,1,   5,  23,  10,1.02992, -20.1497,1.05000,0.95000,1.10000,0.90000
  2373,'PE VIVORATA ', 132.0000,1,   5,  22,  10,1.04922,  -2.7001,1.10000,0.90000,1.10000,0.90000
  2374,'BARADERO    ', 132.0000,1,   5,  23,   1,0.99088, -15.2564,1.05000,0.95000,1.10000,0.90000
  2378,'TORNQUIS    ', 132.0000,1,   5,  24,   1,1.01481,  -0.8064,1.05000,0.95000,1.10000,0.90000
  2380,'CORCEMAR    ', 132.0000,1,   5,  23,   2,1.01458, -18.5845,1.10000,0.90000,1.10000,0.90000
  2382,'ROSALES1    ', 132.0000,1,   5,  24,   1,1.01765,   1.7263,1.05000,0.95000,1.10000,0.90000
  2384,'TONINAS1    ', 132.0000,1,   5,  22,   1,0.95689, -12.9434,1.05000,0.95000,1.10000,0.90000
  2385,'SNICOLA3    ', 132.0000,1,   5,  23,   1,1.04040, -12.8846,1.05000,0.95000,1.10000,0.90000
  2386,'RUTA2.1     ', 132.0000,1,   5,  22,   1,1.03487,  -5.0201,1.05000,0.95000,1.10000,0.90000
  2387,'SNICOLA4    ', 132.0000,1,   5,  23,   1,1.04040, -12.8846,1.05000,0.95000,1.10000,0.90000
  2388,'SNIC SNICTG ', 132.0000,1,   5,  23,   1,1.04040, -12.8846,1.05000,0.95000,1.10000,0.90000
  2389,'BAJOHONDO   ', 132.0000,1,   5,  24,  10,1.04710,   4.1794,1.05000,0.95000,1.10000,0.90000
  2390,'PAMPITA1    ', 132.0000,1,   5,  24,   2,1.03949,  -3.3012,1.10000,0.90000,1.10000,0.90000
  2391,'PI CHA-LCAS ', 132.0000,1,   5,  24,  10,1.01280,   1.9189,1.05000,0.95000,1.10000,0.90000
  2392,'B.BLANCA SUR', 132.0000,1,   5,  24,   1,1.01096,   1.5076,1.05000,0.95000,1.10000,0.90000
  2394,'NORTE       ', 132.0000,1,   5,  22,   1,1.03431,  -5.1483,1.05000,0.95000,1.10000,0.90000
  2395,'PI_STA_CL_1 ', 132.0000,1,   5,  22,  10,1.03492,  -5.0389,1.10000,0.90000,1.10000,0.90000
  2396,'PI_STA_CL_2 ', 132.0000,1,   5,  22,  10,1.03492,  -5.0389,1.10000,0.90000,1.10000,0.90000
  2397,'PT02_1      ', 132.0000,1,   5,  22,  10,1.03433,  -5.1452,1.10000,0.90000,1.10000,0.90000
  2398,'PT02_2      ', 132.0000,1,   5,  22,  10,1.03433,  -5.1452,1.10000,0.90000,1.10000,0.90000
  2399,'SN.NORTE    ', 132.0000,1,   5,  23,   1,1.02929, -13.0630,1.05000,0.95000,1.10000,0.90000
  2400,'CTLUJAII    ', 132.0000,1,   5,  21,   4,1.01275, -30.8410,1.10000,0.90000,1.10000,0.90000
  2410,'VIVORATA    ', 132.0000,1,   5,  22,  10,1.04922,  -2.7036,1.05000,0.95000,1.10000,0.90000
  2499,'VIND-SNI    ', 132.0000,1,   5,  23,  10,1.02656, -13.0204,1.05000,0.95000,1.10000,0.90000
  2500,'BHON33 05   ',  33.0000,1,   5,  24,  10,1.02038,   6.3864,1.10000,0.90000,1.10000,0.90000
  2501,'BBL.TER1    ',  13.2000,1,   5,  24,  10,1.01049,   3.0639,1.10000,0.90000,1.10000,0.90000
  2502,'BBL.TER2    ',  13.2000,1,   5,  24,  10,1.01085,   3.1301,1.10000,0.90000,1.10000,0.90000
  2503,'HEN.TER1    ',  13.2000,4,   5,  21,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2504,'3-LOMAS     ',  66.0000,1,   5,  21,   1,0.93661, -19.1160,1.07000,0.93000,1.10000,0.90000
  2505,'OLAV13_01   ',  13.2000,1,   5,  22,  10,0.99075,  -3.3255,1.10000,0.90000,1.10000,0.90000
  2506,'OLAV13_02   ',  13.2000,1,   5,  22,  10,0.99054,  -3.3252,1.10000,0.90000,1.10000,0.90000
  2507,'PEHUAJO     ',  66.0000,1,   5,  21,   1,1.03472, -16.0297,1.07000,0.93000,1.10000,0.90000
  2508,'TLAUQUE1    ',  66.0000,1,   5,  21,   1,1.01313, -16.1616,1.07000,0.93000,1.10000,0.90000
  2509,'LUJAN       ',  66.0000,1,   5,  21,   1,1.04921, -33.5488,1.07000,0.93000,1.10000,0.90000
  2510,'SA AREC1    ',  66.0000,1,   5,  23,  10,1.02012, -25.3121,1.07000,0.93000,1.10000,0.90000
  2511,'CSARMIE1    ',  66.0000,1,   5,  23,   1,0.96639, -27.1325,1.07000,0.93000,1.10000,0.90000
  2512,'ARRECIFE    ',  66.0000,1,   5,  23,   1,0.96348, -20.8941,1.07000,0.93000,1.10000,0.90000
  2513,'PERGAMIN    ',  66.0000,1,   5,  23,  10,1.04144, -18.0242,1.07000,0.93000,1.10000,0.90000
  2514,'BRAGADO     ',  66.0000,1,   5,  21,   1,1.03628, -16.3430,1.07000,0.93000,1.10000,0.90000
  2515,'9JULBA1     ',  66.0000,1,   5,  21,   1,0.95855, -21.4971,1.07000,0.93000,1.10000,0.90000
  2516,'9JULBA1     ',  66.0000,1,   5,  21,  10,0.95855, -21.4971,1.07000,0.93000,1.10000,0.90000
  2517,'RIVADBA     ',  66.0000,1,   5,  21,   1,0.94481, -20.1407,1.07000,0.93000,1.10000,0.90000
  2518,'CCASARES    ',  66.0000,1,   5,  21,   1,0.96093, -21.2880,1.07000,0.93000,1.10000,0.90000
  2519,'GVILLEG     ',  66.0000,4,   5,  21,  10,1.00000,   0.0000,1.07000,0.93000,1.10000,0.90000
  2520,'SA AREC2    ',  66.0000,1,   5,  23,   1,1.02012, -25.3121,1.07000,0.93000,1.10000,0.90000
  2521,'CSARMIE2    ',  66.0000,1,   5,  23,  10,0.96404, -20.9151,1.07000,0.93000,1.10000,0.90000
  2522,'PEHUAJO2    ',  66.0000,1,   5,  21,  10,1.03472, -16.0297,1.07000,0.93000,1.10000,0.90000
  2523,'TLAUQUE2    ',  66.0000,1,   5,  21,  10,1.01313, -16.1616,1.07000,0.93000,1.10000,0.90000
  2524,'ARRECIFE    ',  33.0000,1,   5,  23,   1,0.96804, -22.9303,1.10000,0.90000,1.10000,0.90000
  2527,'CAST33_01   ',  33.0000,1,   5,  24,  10,1.02627,   6.9718,1.10000,0.90000,1.10000,0.90000
  2528,'LUJ-AUX     ',  66.0000,1,   5,  21,   1,1.02158, -25.3634,1.07000,0.93000,1.10000,0.90000
  2529,'CAST33_02   ',  33.0000,1,   5,  24,  10,1.02889,   7.2053,1.10000,0.90000,1.10000,0.90000
  2530,'SALIQUEL    ',  66.0000,1,   5,  21,   1,0.91412, -20.0557,1.07000,0.93000,1.10000,0.90000
  2532,'BG I 66     ',  66.0000,1,   5,  21,   1,1.02017, -16.7369,1.07000,0.93000,1.10000,0.90000
  2533,'BHON33_01   ',  33.0000,1,   5,  24,  10,1.02025,   6.3757,1.10000,0.90000,1.10000,0.90000
  2534,'25MAYO66    ',  66.0000,1,   5,  21,   1,0.98588, -18.2708,1.07000,0.93000,1.10000,0.90000
  2535,'CAST13_01   ',  13.2000,1,   5,  24,  10,1.02651,   7.3448,1.10000,0.90000,1.10000,0.90000
  2536,'LHERAS66    ',  66.0000,1,   5,  21,   1,0.98260, -36.0626,1.07000,0.93000,1.10000,0.90000
  2537,'CAST13_02   ',  13.2000,1,   5,  24,  10,1.02651,   7.3448,1.10000,0.90000,1.10000,0.90000
  2538,'LOBOS 66    ',  66.0000,1,   5,  21,   1,0.94859, -37.5491,1.07000,0.93000,1.10000,0.90000
  2539,'LOBOS       ',  33.0000,1,   5,  21,   1,0.99824, -33.9163,1.10000,0.90000,1.10000,0.90000
  2540,'RIVAD 33    ',  33.0000,4,   5,  21,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2542,'RIVA13.2    ',  13.2000,4,   5,  21,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2543,'HEN.TER3    ',  13.8000,1,   5,  21,  10,1.00732,  -2.9623,1.10000,0.90000,1.10000,0.90000
  2544,'GVILLE33_01 ',  33.0000,4,   5,  21,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2546,'GVILLE13_01 ',  13.2000,4,   5,  21,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2551,'GENO33_01   ',  33.0000,1,   5,  24,  10,1.04057,   5.8107,1.10000,0.90000,1.10000,0.90000
  2552,'GENO13_01   ',  13.2000,1,   5,  24,  10,1.04051,   5.8982,1.10000,0.90000,1.10000,0.90000
  2553,'ENER13_01   ',  13.2000,1,   5,  24,  10,1.04407,   4.6208,1.10000,0.90000,1.10000,0.90000
  2554,'ENER33_02   ',  33.0000,1,   5,  24,  10,1.04497,   4.3792,1.10000,0.90000,1.10000,0.90000
  2555,'ENER33_01   ',  33.0000,1,   5,  24,  10,1.04257,   4.3105,1.10000,0.90000,1.10000,0.90000
  2559,'TRESP33_01  ',  33.0000,1,   5,  24,  10,0.99966,   7.2746,1.10000,0.90000,1.10000,0.90000
  2564,'NORTE_1     ',  33.0000,1,   5,  24,  11,1.00625,  -2.4722,1.10000,0.90000,1.10000,0.90000
  2565,'GRIO33_1    ',  33.0000,1,   5,  24,  11,1.04823,   0.2413,1.10000,0.90000,1.10000,0.90000
  2566,'GRIO33_2    ',  33.0000,1,   5,  24,  11,1.04684,   0.1639,1.10000,0.90000,1.10000,0.90000
  2568,'TRESP13_01  ',  13.2000,1,   5,  24,  10,1.04483,   7.5020,1.10000,0.90000,1.10000,0.90000
  2570,'GENO33_02   ',  33.0000,1,   5,  24,  10,1.04231,   6.0807,1.10000,0.90000,1.10000,0.90000
  2572,'LTERO33_01  ',  33.0000,1,   5,  22,  10,1.04721,   6.4972,1.10000,0.90000,1.10000,0.90000
  2574,'PUNTO_E     ',  33.0000,1,   5,  24,   1,1.00823,  -2.0009,1.10000,0.90000,1.10000,0.90000
  2575,'ETANO       ',  33.0000,1,   5,  24,   1,1.00203,  -2.2383,1.10000,0.90000,1.10000,0.90000
  2576,'CORT33_01   ',  33.0000,1,   5,  24,  10,1.04626,   5.8028,1.10000,0.90000,1.10000,0.90000
  2577,'CORT33_02   ',  33.0000,1,   5,  24,  10,1.04787,   5.9019,1.10000,0.90000,1.10000,0.90000
  2578,'BHON33 06   ',  33.0000,1,   5,  24,  10,1.02025,   6.3757,1.10000,0.90000,1.10000,0.90000
  2579,'PEPE 33 01  ',  33.0000,1,   5,  24,  10,1.01974,   7.9702,1.10000,0.90000,1.10000,0.90000
  2580,'PEPE 33 02  ',  33.0000,1,   5,  24,  10,1.01679,   7.8156,1.10000,0.90000,1.10000,0.90000
  2582,'MIRA33_01   ',  33.0000,1,   5,  22,  10,1.00645,   2.7549,1.10000,0.90000,1.10000,0.90000
  2584,'MIRA33_03   ',  33.0000,1,   5,  22,  10,1.00814,   2.8812,1.10000,0.90000,1.10000,0.90000
  2586,'VILL33_01   ',  33.0000,1,   5,  24,  10,0.99959,   7.2699,1.10000,0.90000,1.10000,0.90000
  2587,'VILL33_02   ',  33.0000,1,   5,  24,  10,1.00485,   7.3666,1.10000,0.90000,1.10000,0.90000
  2588,'VSEC33_01   ',  33.0000,1,   5,  24,  10,1.03581,  10.6333,1.10000,0.90000,1.10000,0.90000
  2589,'VSEC33_02   ',  33.0000,1,   5,  24,  10,1.03657,  10.8153,1.10000,0.90000,1.10000,0.90000
  2590,'VSEC13_01   ',  13.2000,1,   5,  24,  10,1.04600,  11.0617,1.10000,0.90000,1.10000,0.90000
  2591,'VSEC13_02   ',  13.2000,1,   5,  24,  10,1.03410,  10.9504,1.10000,0.90000,1.10000,0.90000
  2595,'NECO33_02   ',  33.0000,1,   5,  22,  10,1.02880,   1.2307,1.10000,0.90000,1.10000,0.90000
  2598,'CORT33_03   ',  33.0000,1,   5,  24,  10,1.04468,   5.4869,1.10000,0.90000,1.10000,0.90000
  2599,'CORT33_04   ',  33.0000,1,   5,  24,  10,1.04840,   5.5365,1.10000,0.90000,1.10000,0.90000
  2600,'ROJOTG01    ',  11.5000,2,   5,  23,   4,1.05000,  -5.8315,1.10000,0.90000,1.10000,0.90000
  2601,'MDPATG21    ',  13.2000,4,   5,  22,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2602,'MDPATG12    ',  13.2000,4,   5,  22,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2603,'MDPATG13    ',  13.2000,4,   5,  22,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2604,'SNICBS01    ',   0.4000,4,   5,  23,  15,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2605,'COLBDI01    ',   0.4000,2,   5,  23,   7,1.02000, -15.7367,1.10000,0.90000,1.10000,0.90000
  2606,'ARGETG01    ',  15.7000,4,   5,  23,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2607,'MDPATV07    ',  13.2000,4,   5,  22,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2608,'MDPATV08    ',  13.2000,4,   5,  22,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2609,'MDPATG19    ',  13.2000,4,   5,  22,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2610,'ATUCNUCL    ',  21.0000,4,   5,  23,   9,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2611,'NECOTV01    ',  13.2000,4,   5,  22,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2612,'NECOTV02    ',  13.2000,4,   5,  22,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2613,'NECOTV03    ',  13.2000,2,   5,  22,   5,1.03000,   4.9295,1.10000,0.90000,1.10000,0.90000
  2614,'NECOTV04    ',  13.2000,4,   5,  22,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2616,'MDPATG22    ',  13.2000,4,   5,  22,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2617,'OLAVEO01    ',   0.6500,2,   5,  22,  11,1.03000,   1.1970,1.10000,0.90000,1.10000,0.90000
  2618,'ROJOTG02    ',  11.5000,2,   5,  23,   4,1.05000,  -5.8315,1.10000,0.90000,1.10000,0.90000
  2619,'ROJOTG03    ',  11.5000,2,   5,  23,   4,1.05000,  -5.8315,1.10000,0.90000,1.10000,0.90000
  2620,'ATU2NUCL    ',  21.0000,3,   5,  23,   9,1.05000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2621,'BRKETG01    ',  11.5000,2,   5,  22,   4,1.04000,  13.7103,1.10000,0.90000,1.10000,0.90000
  2622,'BRKETG02    ',  11.5000,2,   5,  22,   4,1.04000,  13.7103,1.10000,0.90000,1.10000,0.90000
  2624,'BRKETG03    ',  11.5000,2,   5,  22,   4,1.04000,  13.7103,1.10000,0.90000,1.10000,0.90000
  2625,'BROWTG01    ',  20.0000,2,   5,  24,   4,0.99000,  11.1459,1.10000,0.90000,1.10000,0.90000
  2626,'BROWTG02    ',  20.0000,2,   5,  24,   4,0.99000,  11.1459,1.10000,0.90000,1.10000,0.90000
  2627,'BROWTV01    ',  20.0000,4,   5,  24,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2628,'MDPATG23    ',  11.5000,2,   5,  22,   4,1.05000,  -0.0388,1.10000,0.90000,1.10000,0.90000
  2629,'BBLATV29    ',  20.0000,4,   5,  24,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2630,'BBLATV30    ',  20.0000,4,   5,  24,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2631,'MDPATG24    ',  11.5000,2,   5,  22,   4,1.05000,  -0.0312,1.10000,0.90000,1.10000,0.90000
  2632,'LUJBTG01    ',  11.5000,2,   5,  21,   4,1.04000, -25.9244,1.10000,0.90000,1.10000,0.90000
  2633,'LUJBTG02    ',  11.5000,2,   5,  21,   4,1.04000, -25.9244,1.10000,0.90000,1.10000,0.90000
  2634,'BRAGTG34    ',  11.5000,2,   5,  21,   4,1.02000,  -8.5473,1.10000,0.90000,1.10000,0.90000
  2635,'SOLATG01    ',  11.5000,2,   5,  24,   8,1.00000,   7.4136,1.10000,0.90000,1.10000,0.90000
  2636,'SOLATG02    ',  11.5000,2,   5,  24,   8,1.00000,   7.4136,1.10000,0.90000,1.10000,0.90000
  2637,'BRKETG04    ',  11.5000,2,   5,  22,   4,1.04000,  13.7103,1.10000,0.90000,1.10000,0.90000
  2638,'LOBODI01    ',   0.3800,2,   5,  21,   7,1.02000, -32.5116,1.10000,0.90000,1.10000,0.90000
  2639,'BRAGTG56    ',  11.5000,2,   5,  21,   4,1.02000,  -8.5473,1.10000,0.90000,1.10000,0.90000
  2640,'MDAJTG57    ',  13.2000,2,   5,  22,   4,1.04000,  -5.2457,1.10000,0.90000,1.10000,0.90000
  2641,'LINCDI01    ',   0.4000,2,   5,  21,   7,0.98000, -19.7477,1.10000,0.90000,1.10000,0.90000
  2643,'SAL2TG01    ',  11.5000,2,   5,  21,   4,1.05000, -10.4708,1.10000,0.90000,1.10000,0.90000
  2644,'BBLMDI13    ',  13.2000,2,   5,  24,   7,1.05000,   5.0706,1.10000,0.90000,1.10000,0.90000
  2645,'PEDRTG01    ',  11.0000,2,   5,  23,   4,1.03000,  -9.6466,1.10000,0.90000,1.10000,0.90000
  2646,'ZARATG01    ',  11.0000,2,   5,  23,   4,1.05000, -13.4799,1.10000,0.90000,1.10000,0.90000
  2647,'ZARATG02    ',  11.0000,2,   5,  23,   4,1.05000, -13.4799,1.10000,0.90000,1.10000,0.90000
  2648,'LCASEO01    ',  12.0000,2,   5,  24,  11,1.03000,   8.6947,1.10000,0.90000,1.10000,0.90000
  2650,'BRKETV01    ',  11.5000,2,   5,  22,   5,1.04000,  13.1056,1.10000,0.90000,1.10000,0.90000
  2651,'BBLMDI46    ',  13.2000,2,   5,  24,   7,1.01750,   1.5517,1.10000,0.90000,1.10000,0.90000
  2652,'JUNIDI01    ',   0.3800,2,   5,  21,   7,0.99000, -22.1914,1.10000,0.90000,1.10000,0.90000
  2655,'PEDRTG02    ',  11.0000,2,   5,  23,   4,1.03000,  -9.6466,1.10000,0.90000,1.10000,0.90000
  2656,'PE32EO      ',   0.6000,2,   5,  24,  11,1.02000,   8.7007,1.10000,0.90000,1.10000,0.90000
  2658,'PEP6EO      ',   0.7200,2,   5,  24,  11,1.02000,  10.2943,1.10000,0.90000,1.10000,0.90000
  2660,'CORTEO01    ',   0.6500,2,   5,  24,  11,1.05000,   7.7608,1.10000,0.90000,1.10000,0.90000
  2662,'MIRAEO01    ',   0.6900,2,   5,  22,  11,1.01000,   4.6686,1.10000,0.90000,1.10000,0.90000
  2664,'ZARATG03    ',  11.0000,2,   5,  23,   4,1.05000, -13.4799,1.10000,0.90000,1.10000,0.90000
  2665,'ZARATG04    ',  11.0000,2,   5,  23,   4,1.05000, -13.4799,1.10000,0.90000,1.10000,0.90000
  2666,'ROJOTG04    ',  11.5000,2,   5,  23,   4,1.05000,  -5.8315,1.10000,0.90000,1.10000,0.90000
  2667,'ROJOTV01    ',  11.5000,2,   5,  23,   5,1.05000,  -6.1948,1.10000,0.90000,1.10000,0.90000
  2668,'PEDRTG03    ',  11.0000,2,   5,  23,   4,1.03000,  -9.6466,1.10000,0.90000,1.10000,0.90000
  2669,'PEDRTV01    ',  11.5000,2,   5,  23,   5,1.03000,  -9.7330,1.10000,0.90000,1.10000,0.90000
  2670,'SIDETV      ',  13.2000,2,   5,  23,   5,1.02000, -14.0046,1.10000,0.90000,1.10000,0.90000
  2671,'SNICTV11    ',  13.2000,4,   5,  23,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2672,'SNICTV12    ',  13.2000,4,   5,  23,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2673,'SNICTV13    ',  13.2000,4,   5,  23,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2674,'SNICTV14    ',  13.2000,4,   5,  23,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2675,'SNICTV15    ',  20.0000,2,   5,  23,   5,1.05000,  -6.6829,1.10000,0.90000,1.10000,0.90000
  2676,'SNICTG01    ',  11.0000,4,   5,  23,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2677,'AESPTG04    ',  11.0000,4,   5,  23,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2678,'ENE1EO01    ',  12.0000,2,   5,  24,  11,1.05000,   5.6387,1.10000,0.90000,1.10000,0.90000
  2679,'APARTV01    ',  13.2000,2,   5,  23,   5,1.05000, -16.8443,1.10000,0.90000,1.10000,0.90000
  2680,'VGESTG12    ',  13.2000,2,   5,  22,   4,1.03000,  -0.2788,1.10000,0.90000,1.10000,0.90000
  2681,'PAMEEO01    ',   0.6500,2,   5,  24,  11,1.05000,   7.2097,1.10000,0.90000,1.10000,0.90000
  2682,'VGESTG14    ',  13.2000,2,   5,  22,   4,1.05000,  -2.8917,1.10000,0.90000,1.10000,0.90000
  2684,'PEP3EO      ',   0.6500,2,   5,  24,  11,1.02000,   9.8975,1.10000,0.90000,1.10000,0.90000
  2685,'MAT3EO01    ',   0.6500,2,   5,  24,  11,1.00000,   9.0599,1.10000,0.90000,1.10000,0.90000
  2686,'MIR1DI01    ',   0.4000,2,   5,  22,   7,1.03518,  -6.7913,1.10000,0.90000,1.10000,0.90000
  2687,'VGESTG18    ',  11.5000,2,   5,  22,   4,1.05000,   0.2990,1.10000,0.90000,1.10000,0.90000
  2688,'GRIOEO01    ',   0.6900,2,   5,  24,  11,1.05000,   1.3982,1.10000,0.90000,1.10000,0.90000
  2689,'VLONEO01    ',   0.6500,2,   5,  24,  11,1.02000,   9.0176,1.10000,0.90000,1.10000,0.90000
  2690,'VSECEO01    ',   0.6900,2,   5,  24,  11,1.03000,  12.0676,1.10000,0.90000,1.10000,0.90000
  2691,'NEC1EO01    ',   0.6500,2,   5,  22,  11,1.03000,   3.4727,1.10000,0.90000,1.10000,0.90000
  2692,'AESPTG01    ',  15.0000,2,   5,  23,   8,1.04000,  -0.3375,1.10000,0.90000,1.10000,0.90000
  2693,'AESPTG02    ',  15.0000,2,   5,  23,   8,1.04000,  -0.3375,1.10000,0.90000,1.10000,0.90000
  2694,'AESPTV01    ',  20.0000,2,   5,  23,   8,1.05000,   2.4408,1.10000,0.90000,1.10000,0.90000
  2695,'GBELTG01    ',  20.0000,2,   5,  23,   8,1.05000,  -4.8796,1.10000,0.90000,1.10000,0.90000
  2696,'GBELTG02    ',  20.0000,2,   5,  23,   8,1.05000,  -4.8796,1.10000,0.90000,1.10000,0.90000
  2697,'GBELTV01    ',  20.0000,2,   5,  23,   8,1.05000,  -5.4589,1.10000,0.90000,1.10000,0.90000
  2699,'CERITV01    ',  13.2000,4,   5,  24,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2704,'ELBIEO02    ',   0.7200,2,   5,  22,  11,1.05000,   9.4637,1.10000,0.90000,1.10000,0.90000
  2800,'ATU1.TER    ',  13.8000,4,   5,  23,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2802,'BGD.TER1    ',  13.2000,1,   5,  21,  10,1.00085, -14.5649,1.10000,0.90000,1.10000,0.90000
  2803,'HEN.TER2    ',  13.2000,4,   5,  21,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2804,'NCAM.TER    ',  13.2000,1,   5,  23,  10,1.01185, -18.0503,1.10000,0.90000,1.10000,0.90000
  2805,'GENO13_02   ',  13.2000,1,   5,  24,  10,1.04183,   5.2085,1.10000,0.90000,1.10000,0.90000
  2806,'LAU.TER1    ',  13.2000,1,   5,  21,  10,1.01126, -16.4810,1.10000,0.90000,1.10000,0.90000
  2807,'LAU.TER2    ',  13.2000,1,   5,  21,  10,1.01114, -16.5023,1.10000,0.90000,1.10000,0.90000
  2808,'VLIA.TER    ',  13.8000,1,   5,  23,  10,0.98943, -20.2334,1.10000,0.90000,1.10000,0.90000
  2809,'RAM.TER1    ',  13.8000,1,   5,  23,  10,1.04928, -12.8847,1.10000,0.90000,1.10000,0.90000
  2810,'PER.TER1    ',  13.2000,1,   5,  23,  10,0.96972, -18.1052,1.10000,0.90000,1.10000,0.90000
  2811,'PER.TER2    ',  13.2000,1,   5,  23,  10,0.96945, -18.1250,1.10000,0.90000,1.10000,0.90000
  2814,'LTERO13_01  ',  13.2000,1,   5,  22,  10,1.04771,   6.9165,1.10000,0.90000,1.10000,0.90000
  2815,'BGD.TER3    ',  13.2000,1,   5,  21,  10,1.03458, -16.6458,1.10000,0.90000,1.10000,0.90000
  2816,'BGD.TER4    ',  13.2000,1,   5,  21,  10,1.03458, -16.6458,1.10000,0.90000,1.10000,0.90000
  2817,'BGD.TER2    ',  13.2000,1,   5,  21,  10,1.00222, -14.3782,1.10000,0.90000,1.10000,0.90000
  2819,'            ',  13.2000,4,   5,  21,  10,1.00000,   0.0000,1.07000,0.93000,1.10000,0.90000
  2821,'GENO33_03   ',  33.0000,1,   5,  24,  10,1.04461,   5.7542,1.10000,0.90000,1.10000,0.90000
  2823,'NCAM.TE2    ',  13.2000,1,   5,  23,  10,1.01255, -18.1855,1.10000,0.90000,1.10000,0.90000
  2825,'MMJ.TER1    ',  13.2000,1,   5,  22,  10,0.98352,  -7.3176,1.10000,0.90000,1.10000,0.90000
  2826,'PEH2.TER    ',  13.2000,4,   5,  21,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2827,'RAM.TER9    ',  13.2000,4,   5,  23,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2828,'HEN.TER7    ',  13.2000,1,   5,  21,  10,1.04421,  -6.3926,1.10000,0.90000,1.10000,0.90000
  2829,'25M.TER1    ',  33.0000,1,   5,  21,  10,1.04321, -12.1276,1.10000,0.90000,1.10000,0.90000
  2830,'25M.TER2    ',  33.0000,1,   5,  21,  10,1.04321, -12.1265,1.10000,0.90000,1.10000,0.90000
  2833,'RAM.TER4    ',  13.2000,1,   5,  23,  10,1.01031, -10.7797,1.10000,0.90000,1.10000,0.90000
  2836,'ATU1.TER    ',  13.2000,1,   5,  23,  10,1.03291, -19.2827,1.10000,0.90000,1.10000,0.90000
  2837,'SNIC13_01   ',  13.8000,4,   5,  23,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2838,'TRESP33_02  ',  33.0000,1,   5,  24,  10,1.00318,   7.8051,1.10000,0.90000,1.10000,0.90000
  2839,'TRESP33_03  ',  33.0000,1,   5,  24,  10,1.00318,   7.8051,1.10000,0.90000,1.10000,0.90000
  2840,'VSEC33_03   ',  33.0000,1,   5,  24,  10,1.04814,  10.8711,1.10000,0.90000,1.10000,0.90000
  2841,'VSEC33_04   ',  33.0000,1,   5,  24,  10,1.04697,  10.7059,1.10000,0.90000,1.10000,0.90000
  2843,'BHON33_03   ',  33.0000,1,   5,  24,  10,1.02025,   6.3757,1.10000,0.90000,1.10000,0.90000
  2844,'BHON33_04   ',  33.0000,1,   5,  24,  10,1.02275,   6.6333,1.10000,0.90000,1.10000,0.90000
  2845,'MAT333_01   ',  33.0000,1,   5,  24,  10,1.00243,   7.5847,1.10000,0.90000,1.10000,0.90000
  2846,'VIVO33_01   ',  33.0000,1,   5,  22,  10,1.01908,   0.1847,1.10000,0.90000,1.10000,0.90000
  2847,'VIVO33_02   ',  33.0000,1,   5,  22,  10,1.02452,   0.4639,1.10000,0.90000,1.10000,0.90000
  2848,'VIVO13_01   ',  13.0000,1,   5,  22,  10,1.01966,  -0.2978,1.10000,0.90000,1.10000,0.90000
  2849,'VOLA33_01   ',  33.0000,1,   5,  22,  11,1.04242,  -0.6867,1.10000,0.90000,1.10000,0.90000
  2850,'VOLA33_02   ',  33.0000,1,   5,  22,  11,1.04470,  -0.3856,1.10000,0.90000,1.10000,0.90000
  2851,'ELBI33_02   ',  33.0000,1,   5,  22,  10,1.04682,   7.2080,1.10000,0.90000,1.10000,0.90000
  2852,'ELBI33_01   ',  33.0000,1,   5,  22,  10,1.04946,   7.3235,1.10000,0.90000,1.10000,0.90000
  2854,'BVENEO33_01 ',  33.0000,1,   5,  22,  10,1.01000,   3.2193,1.10000,0.90000,1.10000,0.90000
  2855,'BVENEO33_02 ',  33.0000,1,   5,  22,  10,1.01354,   3.3499,1.10000,0.90000,1.10000,0.90000
  2861,'VIV.TER1    ',  33.0000,1,   5,  22,  10,1.04856,  -2.8466,1.10000,0.90000,1.10000,0.90000
  2862,'VIV.TER2    ',  33.0000,1,   5,  22,  10,1.04858,  -2.8428,1.10000,0.90000,1.10000,0.90000
  2863,'BHON33_02   ',  33.0000,1,   5,  24,  10,1.02131,   6.4603,1.10000,0.90000,1.10000,0.90000
  2877,'GENO33_01   ',  33.0000,1,   5,  24,  10,1.04186,   5.1487,1.10000,0.90000,1.10000,0.90000
  2902,'VSECEO01    ',   0.7000,2,   5,  24,  11,1.03000,  12.0919,1.10000,0.90000,1.10000,0.90000
  2903,'VIVOEO01    ',   0.7200,2,   5,  22,  11,1.02000,   4.8157,1.10000,0.90000,1.10000,0.90000
  2904,'ELBIEO      ',   0.7200,2,   5,  22,  11,1.05000,   9.5199,1.10000,0.90000,1.10000,0.90000
  2905,'BAHIEO01    ',   0.6500,2,   5,  24,  11,1.02000,   8.2284,1.10000,0.90000,1.10000,0.90000
  2908,'GNV2EO01    ',   0.6500,2,   5,  24,  11,1.04000,   8.4521,1.10000,0.90000,1.10000,0.90000
  2910,'TEROEO01    ',   0.7000,2,   5,  22,  11,1.05000,   8.4446,1.10000,0.90000,1.10000,0.90000
  2911,'GNV1EO01    ',   0.7000,2,   5,  24,  11,1.04000,   7.8704,1.10000,0.90000,1.10000,0.90000
  2913,'BVENEO01    ',   0.7200,2,   5,  22,  11,1.02000,   5.5765,1.10000,0.90000,1.10000,0.90000
  2914,'SJMTEO01    ',   0.7000,2,   5,  24,  11,1.00000,   9.4780,1.10000,0.90000,1.10000,0.90000
  2915,'SJMTEO02    ',   0.7000,2,   5,  24,  11,1.00000,   9.4780,1.10000,0.90000,1.10000,0.90000
  2996,'PERGDI01    ',   0.4000,2,   5,  23,  13,1.02000, -18.1638,1.10000,0.90000,1.10000,0.90000
  3000,'EZEIZA      ', 500.0000,1,   4,   1,  10,1.00000, -14.0950,1.03000,0.97000,1.05000,0.95000
  3002,'ABASTO      ', 500.0000,1,   4,   1,  10,1.01253, -11.7106,1.03000,0.97000,1.05000,0.95000
  3003,'EZBPASS     ', 500.0000,1,   4,   1,  10,1.00695, -12.6510,1.03000,0.97000,1.05000,0.95000
  3004,'RODRGUEZ    ', 500.0000,1,   4,   1,  10,0.99720, -13.6187,1.03000,0.97000,1.05000,0.95000
  3005,'EZE.GENETG01', 500.0000,1,   4,   1,  10,1.00140, -13.9184,1.03000,0.97000,1.05000,0.95000
  3006,'EZE GENETG02', 500.0000,1,   4,   1,  10,1.00140, -13.9184,1.03000,0.97000,1.05000,0.95000
  3007,'EZE GENETV03', 500.0000,1,   4,   1,  10,1.00472, -13.6252,1.03000,0.97000,1.05000,0.95000
  3100,'ABASTO      ', 220.0000,1,   4,  10,  10,0.97541, -18.8698,1.05000,0.95000,1.10000,0.90000
  3101,'EZEIZA 4    ', 220.0000,4,   4,  10,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3102,'A.BROWN1    ', 220.0000,1,   4,  10,  10,0.99440, -22.0218,1.10000,0.90000,1.10000,0.90000
  3103,'PANTANOSA   ', 220.0000,1,   4,  10,  10,0.98599, -22.0890,1.10000,0.90000,1.10000,0.90000
  3104,'A.BROWN2    ', 220.0000,1,   4,  10,  10,1.00172, -22.0194,1.10000,0.90000,1.10000,0.90000
  3105,'HUDSON      ', 220.0000,1,   4,  10,  10,1.00727, -20.6204,1.10000,0.90000,1.10000,0.90000
  3106,'BOSQUES     ', 220.0000,1,   4,  10,  10,0.99212, -20.5021,1.10000,0.90000,1.10000,0.90000
  3107,'COSTANER1   ', 220.0000,1,   4,  10,  10,1.01867, -23.0736,1.10000,0.90000,1.10000,0.90000
  3108,'COSTANER2   ', 220.0000,1,   4,  10,  10,1.01867, -23.0736,1.10000,0.90000,1.10000,0.90000
  3109,'AZOPARDO    ', 220.0000,1,   4,  10,  10,1.01834, -23.1246,1.10000,0.90000,1.10000,0.90000
  3110,'EZEIZA 2    ', 220.0000,1,   4,  10,  10,1.03003, -18.8591,1.05000,0.95000,1.10000,0.90000
  3111,'PI.TRD 2    ', 220.0000,1,   4,  10,  10,0.96961, -26.7459,1.10000,0.90000,1.10000,0.90000
  3112,'EZEIZA 3    ', 220.0000,1,   4,  10,  10,1.01845, -19.0669,1.05000,0.95000,1.10000,0.90000
  3113,'PI.TRD 3    ', 220.0000,1,   4,  10,  10,0.96966, -26.7444,1.10000,0.90000,1.10000,0.90000
  3114,'EZE-CAS1    ', 220.0000,1,   4,  10,  10,0.97985, -22.5747,1.10000,0.90000,1.10000,0.90000
  3115,'TRANSRAD    ', 220.0000,1,   4,  10,  10,0.96949, -26.7582,1.10000,0.90000,1.10000,0.90000
  3116,'EZE-CAS2    ', 220.0000,1,   4,  10,  10,1.01615, -21.0839,1.10000,0.90000,1.10000,0.90000
  3117,'TRUJUI1     ', 220.0000,1,   4,  10,  10,1.02066, -28.2841,1.10000,0.90000,1.10000,0.90000
  3118,'EZE-PMO1    ', 220.0000,1,   4,  10,  10,0.96602, -28.0816,1.10000,0.90000,1.10000,0.90000
  3119,'EZE-PMO2    ', 220.0000,1,   4,  10,  10,0.96607, -28.0799,1.10000,0.90000,1.10000,0.90000
  3120,'RODRIGU1    ', 220.0000,1,   4,  10,  10,1.02955, -25.5190,1.05000,0.95000,1.10000,0.90000
  3121,'EZEIZA4     ', 220.0000,4,   4,  10,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3122,'RODRIGU2    ', 220.0000,1,   4,  10,  10,1.02707, -25.6194,1.05000,0.95000,1.10000,0.90000
  3124,'CASANOV1    ', 220.0000,1,   4,  10,  10,0.97822, -22.6900,1.10000,0.90000,1.10000,0.90000
  3125,'ENS.BARRAG_2', 220.0000,1,   4,  10,  10,1.03388, -18.1971,1.10000,0.90000,1.10000,0.90000
  3126,'CASANOV2    ', 220.0000,1,   4,  10,  10,1.01510, -21.2294,1.10000,0.90000,1.10000,0.90000
  3127,'ENS.BARRAG_1', 220.0000,1,   4,  10,  10,1.03388, -18.1971,1.10000,0.90000,1.10000,0.90000
  3128,'LA PLATA    ', 220.0000,1,   4,  10,  10,0.96311, -19.8343,1.10000,0.90000,1.10000,0.90000
  3129,'P1 BAR-HUD  ', 220.0000,1,   4,  10,  10,1.01862, -19.5609,1.10000,0.90000,1.10000,0.90000
  3130,'MALAVER1    ', 220.0000,1,   4,  10,  10,1.02387, -31.2683,1.10000,0.90000,1.10000,0.90000
  3131,'P2 BAR-HUD  ', 220.0000,1,   4,  10,  10,1.01862, -19.5609,1.10000,0.90000,1.10000,0.90000
  3132,'MALAVER2    ', 220.0000,1,   4,  10,  10,1.01038, -24.3750,1.10000,0.90000,1.10000,0.90000
  3133,'TRUJUI2     ', 220.0000,1,   4,  10,  10,1.02145, -28.2486,1.10000,0.90000,1.10000,0.90000
  3134,'MATHEU 1    ', 220.0000,1,   4,  10,  10,1.00543, -29.0148,1.10000,0.90000,1.10000,0.90000
  3135,'EZEIZA 4    ', 220.0000,1,   4,  10,  10,1.02692, -18.8081,1.10000,0.90000,1.10000,0.90000
  3136,'MATHEU 2    ', 220.0000,1,   4,  10,  10,1.00543, -29.0148,1.10000,0.90000,1.10000,0.90000
  3137,'ZAPPALO1    ', 220.0000,1,   4,  10,  10,1.00963, -20.9314,1.10000,0.90000,1.10000,0.90000
  3138,'MORON 1     ', 220.0000,1,   4,  10,  10,1.01880, -29.4522,1.10000,0.90000,1.10000,0.90000
  3139,'ZAPPALO2    ', 220.0000,1,   4,  10,  10,0.99948, -21.3289,1.10000,0.90000,1.10000,0.90000
  3140,'MORON 2     ', 220.0000,1,   4,  10,  10,1.01880, -29.4522,1.10000,0.90000,1.10000,0.90000
  3141,'PI.TALAG    ', 220.0000,1,   4,  10,  10,0.99215, -32.0363,1.10000,0.90000,1.10000,0.90000
  3142,'PIQ.MALAVER ', 220.0000,1,   4,  10,  10,1.02345, -31.0887,1.10000,0.90000,1.10000,0.90000
  3143,'PI.TUNAS    ', 220.0000,1,   4,  10,  10,0.99167, -32.1228,1.10000,0.90000,1.10000,0.90000
  3144,'PMORENO1    ', 220.0000,1,   4,  10,  10,0.96430, -28.2321,1.10000,0.90000,1.10000,0.90000
  3145,'PMORENO2    ', 220.0000,1,   4,  10,  10,0.96434, -28.2327,1.10000,0.90000,1.10000,0.90000
  3146,'TALAR       ', 220.0000,1,   4,  10,  10,0.98953, -32.5935,1.10000,0.90000,1.10000,0.90000
  3147,'PI.TALAR    ', 220.0000,1,   4,  10,  10,0.99097, -32.2904,1.10000,0.90000,1.10000,0.90000
  3149,'EDISON      ', 220.0000,1,   4,  15,  10,1.02531, -31.6995,1.10000,0.90000,1.10000,0.90000
  3150,'COLEG220    ', 220.0000,1,   4,  10,  10,1.02782, -31.4555,1.10000,0.90000,1.10000,0.90000
  3160,'PNUE220     ', 220.0000,1,   4,  10,  10,1.03345, -31.2491,1.10000,0.90000,1.10000,0.90000
  3195,'A. BROWN2   ', 132.0000,1,   4,  16,   1,0.98151, -33.5850,1.10000,0.90000,1.10000,0.90000
  3196,'MALVIBA1    ', 132.0000,1,   4,  12,   1,1.01135, -31.4543,1.10000,0.90000,1.10000,0.90000
  3197,'MALVIBA2    ', 132.0000,1,   4,  12,   1,0.98081, -30.6790,1.10000,0.90000,1.10000,0.90000
  3198,'CATONAS1    ', 132.0000,1,   4,  12,   1,0.98932, -32.6221,1.10000,0.90000,1.10000,0.90000
  3199,'CATONAS2    ', 132.0000,1,   4,  12,   1,0.98932, -32.6221,1.10000,0.90000,1.10000,0.90000
  3200,'9 JULIO     ', 132.0000,1,   4,  16,   1,1.04379, -27.4058,1.10000,0.90000,1.10000,0.90000
  3201,'EZEIZA 1    ', 132.0000,1,   4,   1,  10,0.99746, -18.3678,1.10000,0.90000,1.10000,0.90000
  3202,'ALT.LAF1    ', 132.0000,1,   4,  14,   1,1.00002, -27.7821,1.10000,0.90000,1.10000,0.90000
  3204,'ABA.TER1    ', 132.0000,1,   4,   1,  10,1.03654, -18.6297,1.10000,0.90000,1.10000,0.90000
  3205,'EZEIZA 3    ', 132.0000,1,   4,   1,  10,0.99927, -19.8595,1.10000,0.90000,1.10000,0.90000
  3206,'ABA.TER2    ', 132.0000,1,   4,   1,  10,1.03654, -18.6297,1.10000,0.90000,1.10000,0.90000
  3207,'EZE.TER7    ', 132.0000,1,   4,   1,   1,1.01189, -19.5012,1.10000,0.90000,1.10000,0.90000
  3208,'P.I. N1     ', 132.0000,1,   4,  17,   1,1.01926, -31.0449,1.10000,0.90000,1.10000,0.90000
  3209,'EZE1132     ', 132.0000,1,   4,  16,  10,1.02353, -13.7594,1.10000,0.90000,1.10000,0.90000
  3210,'AGRON.AZ    ', 132.0000,1,   4,   9,   1,1.02901, -36.6437,1.10000,0.90000,1.10000,0.90000
  3211,'ANGELETI    ', 132.0000,1,   4,  16,   1,1.02087, -29.3138,1.10000,0.90000,1.10000,0.90000
  3212,'AGRON.RO    ', 132.0000,1,   4,  15,   1,1.03276, -37.9266,1.10000,0.90000,1.10000,0.90000
  3213,'AUSTRIA     ', 132.0000,1,   4,  15,   1,1.03757, -37.7654,1.10000,0.90000,1.10000,0.90000
  3214,'ALBERDI     ', 132.0000,1,   4,  13,   1,1.03244, -37.8244,1.10000,0.90000,1.10000,0.90000
  3215,'EZE2132     ', 132.0000,1,   4,  16,  10,1.02353, -13.7594,1.10000,0.90000,1.10000,0.90000
  3216,'A.BROWN1    ', 132.0000,1,   4,  16,   1,1.02099, -29.2987,1.10000,0.90000,1.10000,0.90000
  3217,'MATANZA2    ', 132.0000,1,   4,  13,   1,1.03234, -37.8470,1.10000,0.90000,1.10000,0.90000
  3218,'AUTODRMO    ', 132.0000,1,   4,  13,   1,1.03217, -37.8302,1.10000,0.90000,1.10000,0.90000
  3219,'P.N.CELE    ', 132.0000,1,   4,  18,  10,1.02623, -27.6848,1.10000,0.90000,1.10000,0.90000
  3220,'AZCUENAG    ', 132.0000,1,   4,   9,   1,1.02453, -27.8195,1.10000,0.90000,1.10000,0.90000
  3221,'AZOPARDO II ', 132.0000,1,   4,   9,   1,1.04407, -27.1874,1.10000,0.90000,1.10000,0.90000
  3222,'AZOPA.AZ    ', 132.0000,1,   4,   9,   1,1.04411, -27.1845,1.10000,0.90000,1.10000,0.90000
  3223,'AZOPA.CE    ', 132.0000,1,   4,  18,   1,1.02592, -27.6806,1.10000,0.90000,1.10000,0.90000
  3224,'BANCALAR    ', 132.0000,1,   4,  17,   1,1.02778, -42.1668,1.10000,0.90000,1.10000,0.90000
  3225,'SAN VICENTE ', 132.0000,1,   4,  16,   1,1.01144, -30.2826,1.10000,0.90000,1.10000,0.90000
  3226,'BARRACAS    ', 132.0000,1,   4,  13,   1,1.04005, -37.9777,1.10000,0.90000,1.10000,0.90000
  3227,'GLEW        ', 132.0000,1,   4,  16,   1,1.01972, -29.4633,1.10000,0.90000,1.10000,0.90000
  3228,'BENAVDEZ    ', 132.0000,1,   4,  17,   1,0.99217, -35.0115,1.10000,0.90000,1.10000,0.90000
  3229,'MASCHWIT    ', 132.0000,1,   4,  17,   1,0.99925, -34.4284,1.10000,0.90000,1.10000,0.90000
  3230,'BOSQUES     ', 132.0000,1,   4,  11,  10,1.02511, -25.0398,1.10000,0.90000,1.10000,0.90000
  3231,'ZUCAMOR     ', 132.0000,1,   4,  11,   1,1.02374, -25.6447,1.10000,0.90000,1.10000,0.90000
  3232,'BOULOGNE    ', 132.0000,1,   4,  17,   1,1.02795, -42.6503,1.10000,0.90000,1.10000,0.90000
  3233,'URQUIZA     ', 132.0000,1,   4,  15,   1,1.03008, -36.5623,1.10000,0.90000,1.10000,0.90000
  3234,'BOUL-EDI    ', 132.0000,1,   4,  17,  10,1.02920, -42.9582,1.10000,0.90000,1.10000,0.90000
  3235,'3 SARGENTOS ', 132.0000,1,   4,  12,   1,1.02601, -27.7059,1.10000,0.90000,1.10000,0.90000
  3236,'BURZACO     ', 132.0000,1,   4,  16,   1,1.01848, -29.5389,1.10000,0.90000,1.10000,0.90000
  3237,'BURZACT2    ', 132.0000,1,   4,  16,  10,1.01890, -29.4849,1.10000,0.90000,1.10000,0.90000
  3238,'BURZACT1    ', 132.0000,1,   4,  16,  10,1.01907, -29.4715,1.10000,0.90000,1.10000,0.90000
  3239,'PI.MONT2    ', 132.0000,1,   4,  16,  10,1.02065, -29.3450,1.10000,0.90000,1.10000,0.90000
  3240,'CABALLIT    ', 132.0000,1,   4,  13,   1,1.03116, -37.8926,1.10000,0.90000,1.10000,0.90000
  3241,'PI.MONT1    ', 132.0000,1,   4,  16,  10,1.02071, -29.3379,1.10000,0.90000,1.10000,0.90000
  3242,'CALCHQBA    ', 132.0000,1,   4,  11,   1,1.02568, -26.0331,1.10000,0.90000,1.10000,0.90000
  3243,'PINEYRO     ', 132.0000,1,   4,  16,   1,1.04312, -27.4644,1.10000,0.90000,1.10000,0.90000
  3244,'CALCHQT     ', 132.0000,1,   4,  11,  10,1.02572, -26.0272,1.10000,0.90000,1.10000,0.90000
  3245,'EMP.COSTA   ', 132.0000,1,   4,  18,  10,1.04423, -27.1672,1.10000,0.90000,1.10000,0.90000
  3246,'CALZADA     ', 132.0000,1,   4,  16,   1,1.01315, -29.9751,1.10000,0.90000,1.10000,0.90000
  3247,'LIBERTAD    ', 132.0000,1,   4,  12,   1,0.99003, -28.9129,1.10000,0.90000,1.10000,0.90000
  3248,'CANUELAS    ', 132.0000,1,   4,  16,   1,0.99954, -14.9548,1.10000,0.90000,1.10000,0.90000
  3249,'PI-CANUE    ', 132.0000,1,   4,  16,  10,1.02515, -13.7082,1.10000,0.90000,1.10000,0.90000
  3250,'CASEROS     ', 132.0000,1,   4,  12,   1,0.99651, -36.7469,1.10000,0.90000,1.10000,0.90000
  3251,'SEVEL       ', 132.0000,1,   4,  12,   2,0.99747, -36.6891,1.10000,0.90000,1.10000,0.90000
  3252,'CASTELAR    ', 132.0000,1,   4,  12,   1,0.99560, -36.8279,1.10000,0.90000,1.10000,0.90000
  3253,'EMP.PNUEVO  ', 132.0000,1,   4,  18,  10,1.02603, -27.6817,1.10000,0.90000,1.10000,0.90000
  3254,'C.BELL 1    ', 132.0000,1,   4,   8,   1,1.04390, -26.2838,1.10000,0.90000,1.10000,0.90000
  3255,'MATHEU02    ', 132.0000,1,   4,  17,   1,1.01038, -33.4374,1.10000,0.90000,1.10000,0.90000
  3256,'C.BELL 2    ', 132.0000,1,   4,  11,   1,1.04390, -26.2838,1.10000,0.90000,1.10000,0.90000
  3257,'PI2 MACIEL  ', 132.0000,1,   4,  11,  10,1.04457, -27.2397,1.10000,0.90000,1.10000,0.90000
  3258,'CIUDADEL    ', 132.0000,1,   4,  12,   1,1.02882, -38.1296,1.10000,0.90000,1.10000,0.90000
  3259,'BOSQUES2    ', 132.0000,1,   4,  11,  10,1.02511, -25.0398,1.10000,0.90000,1.10000,0.90000
  3260,'COGHLAN     ', 132.0000,1,   4,  15,   1,1.03517, -37.9065,1.10000,0.90000,1.10000,0.90000
  3261,'ZAPPAL02    ', 132.0000,1,   4,  14,  10,0.99141, -28.7436,1.10000,0.90000,1.10000,0.90000
  3262,'COLEG.GR    ', 132.0000,1,   4,  15,   1,1.03083, -36.4918,1.10000,0.90000,1.10000,0.90000
  3263,'SAAVEDRA    ', 132.0000,1,   4,  15,   1,1.02941, -36.4875,1.10000,0.90000,1.10000,0.90000
  3264,'COLEG.RO    ', 132.0000,1,   4,  15,   1,1.03653, -37.8649,1.10000,0.90000,1.10000,0.90000
  3265,'VIDAL       ', 132.0000,1,   4,  15,   1,1.02985, -36.5315,1.10000,0.90000,1.10000,0.90000
  3266,'R.TORRES    ', 132.0000,1,   4,  16,   4,1.04312, -12.7655,1.10000,0.90000,1.10000,0.90000
  3267,'CONSTIT2    ', 132.0000,1,   4,  13,   1,1.03837, -37.8503,1.10000,0.90000,1.10000,0.90000
  3268,'CORINA      ', 132.0000,1,   4,  16,   1,1.04289, -27.5640,1.10000,0.90000,1.10000,0.90000
  3269,'DIQUE1      ', 132.0000,1,   4,   8,   1,0.98120, -22.9850,1.10000,0.90000,1.10000,0.90000
  3270,'COST.VER    ', 132.0000,4,   4,  16,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3271,'PI1 MACIEL  ', 132.0000,1,   4,  11,  10,1.04457, -27.2397,1.10000,0.90000,1.10000,0.90000
  3272,'COST.AZU    ', 132.0000,1,   4,   9,  10,1.04449, -27.1362,1.10000,0.90000,1.10000,0.90000
  3273,'COST.NAR    ', 132.0000,1,   4,  13,  10,1.04116, -37.8335,1.10000,0.90000,1.10000,0.90000
  3274,'DEL VISO    ', 132.0000,1,   4,  17,   1,1.00160, -34.5539,1.10000,0.90000,1.10000,0.90000
  3275,'PIQ.67      ', 132.0000,1,   4,  11,  10,1.04094, -25.4662,1.10000,0.90000,1.10000,0.90000
  3276,'DEL VIST    ', 132.0000,1,   4,  17,  10,1.00226, -34.4676,1.10000,0.90000,1.10000,0.90000
  3277,'E.T.1       ', 132.0000,1,   4,  11,  10,1.04689, -25.2460,1.10000,0.90000,1.10000,0.90000
  3278,'DIQUE2      ', 132.0000,1,   4,   8,   1,1.01797, -23.6479,1.10000,0.90000,1.10000,0.90000
  3279,'ENSENADA    ', 132.0000,1,   4,   8,  10,0.98467, -22.8087,1.10000,0.90000,1.10000,0.90000
  3280,'DOCK.BLA    ', 132.0000,1,   4,  11,  10,1.04714, -25.2401,1.10000,0.90000,1.10000,0.90000
  3281,'DIQU-YPF    ', 132.0000,1,   4,   8,  10,0.98361, -22.8510,1.10000,0.90000,1.10000,0.90000
  3282,'DOCK.AZ     ', 132.0000,1,   4,  16,  10,1.04474, -27.2153,1.10000,0.90000,1.10000,0.90000
  3283,'YPF-ENSE    ', 132.0000,1,   4,   8,  10,0.98410, -22.8307,1.10000,0.90000,1.10000,0.90000
  3284,'D.BOSCO     ', 132.0000,1,   4,  11,   1,1.03788, -27.9310,1.10000,0.90000,1.10000,0.90000
  3285,'CHARCAS     ', 132.0000,1,   4,  18,   1,1.04378, -27.2574,1.10000,0.90000,1.10000,0.90000
  3286,'BOSCOT      ', 132.0000,1,   4,  11,  10,1.03808, -27.9203,1.10000,0.90000,1.10000,0.90000
  3287,'E.T.6       ', 132.0000,1,   4,  11,  10,1.03954, -25.5308,1.10000,0.90000,1.10000,0.90000
  3288,'E.ECHEVE    ', 132.0000,1,   4,  16,   1,0.96475, -34.8424,1.10000,0.90000,1.10000,0.90000
  3289,'SPEGAZZI    ', 132.0000,1,   4,  16,   1,1.04257, -12.8251,1.10000,0.90000,1.10000,0.90000
  3290,'EDISO.RO    ', 132.0000,1,   4,  15,   1,1.03001, -36.3090,1.10000,0.90000,1.10000,0.90000
  3291,'TORTUG T    ', 132.0000,1,   4,  17,  10,1.00068, -34.6697,1.10000,0.90000,1.10000,0.90000
  3292,'EDISO.VI    ', 132.0000,1,   4,  17,   1,1.02915, -43.0135,1.10000,0.90000,1.10000,0.90000
  3293,'TORTUGUI    ', 132.0000,1,   4,  17,   1,0.99867, -34.9270,1.10000,0.90000,1.10000,0.90000
  3294,'ESCALADA    ', 132.0000,1,   4,  16,   1,1.04231, -27.6495,1.10000,0.90000,1.10000,0.90000
  3295,'E.T.5       ', 132.0000,1,   4,  11,  10,1.03929, -25.5383,1.10000,0.90000,1.10000,0.90000
  3296,'ESCALAD2    ', 132.0000,1,   4,   9,   1,1.04231, -27.6495,1.10000,0.90000,1.10000,0.90000
  3297,'E.T.2       ', 132.0000,1,   4,  11,  10,1.03612, -25.5928,1.10000,0.90000,1.10000,0.90000
  3298,'E.T.3       ', 132.0000,1,   4,  11,  10,1.03591, -25.5956,1.10000,0.90000,1.10000,0.90000
  3299,'E.T.4       ', 132.0000,1,   4,  11,  10,1.03328, -25.6598,1.10000,0.90000,1.10000,0.90000
  3300,'EZPELETA    ', 132.0000,1,   4,  11,   1,1.02325, -25.9442,1.10000,0.90000,1.10000,0.90000
  3301,'PI SALGUERO1', 132.0000,1,   4,  15,   1,1.03843, -37.7196,1.10000,0.90000,1.10000,0.90000
  3302,'PI SALGUERO2', 132.0000,1,   4,  15,  10,1.03705, -37.8391,1.10000,0.90000,1.10000,0.90000
  3303,'PI DORRE GBA', 132.0000,1,   4,  15,   1,1.03681, -37.8517,1.10000,0.90000,1.10000,0.90000
  3304,'ANIVERSARIO ', 132.0000,1,   4,  17,   1,1.03016, -43.0805,1.10000,0.90000,1.10000,0.90000
  3305,'GEBATV132   ', 132.0000,1,   4,  13,   1,1.02473, -13.6452,1.10000,0.90000,1.10000,0.90000
  3306,'FC.ROCA     ', 132.0000,1,   4,  16,   1,1.01738, -29.6071,1.10000,0.90000,1.10000,0.90000
  3307,'PIC339 C    ', 132.0000,1,   4,  13,  10,1.04051, -37.9162,1.10000,0.90000,1.10000,0.90000
  3308,'F.VARELA    ', 132.0000,1,   4,  11,   1,1.00930, -26.3533,1.10000,0.90000,1.10000,0.90000
  3309,'PIC339 H    ', 132.0000,1,   4,  13,  10,1.04042, -37.9233,1.10000,0.90000,1.10000,0.90000
  3310,'FORD        ', 132.0000,1,   4,  17,   2,1.02728, -41.7076,1.10000,0.90000,1.10000,0.90000
  3311,'PIC338 H    ', 132.0000,1,   4,  13,  10,1.04059, -37.9148,1.10000,0.90000,1.10000,0.90000
  3312,'GERLI       ', 132.0000,1,   4,  16,   1,1.04102, -27.7457,1.10000,0.90000,1.10000,0.90000
  3313,'PIC338 C    ', 132.0000,1,   4,  13,  10,1.04069, -37.9074,1.10000,0.90000,1.10000,0.90000
  3314,'G.CATAN1    ', 132.0000,1,   4,  14,  10,1.00052, -27.4126,1.10000,0.90000,1.10000,0.90000
  3315,'P.GALDOS2   ', 132.0000,1,   4,  13,   1,1.04045, -37.9203,1.10000,0.90000,1.10000,0.90000
  3316,'G.CATAN2    ', 132.0000,1,   4,  14,  10,1.00051, -27.1761,1.10000,0.90000,1.10000,0.90000
  3317,'106.ROD1    ', 132.0000,1,   4,  10,  10,1.00606, -25.2654,1.10000,0.90000,1.10000,0.90000
  3318,'SVS.ROD1    ', 132.0000,1,   4,  10,  10,1.00606, -25.2654,1.10000,0.90000,1.10000,0.90000
  3319,'106.ROD2    ', 132.0000,1,   4,  10,  10,0.98184, -25.3631,1.10000,0.90000,1.10000,0.90000
  3320,'SVS.ROD2    ', 132.0000,1,   4,  10,  10,0.98184, -25.3631,1.10000,0.90000,1.10000,0.90000
  3321,'ALT.LAF2    ', 132.0000,1,   4,  14,   1,1.00002, -27.7821,1.10000,0.90000,1.10000,0.90000
  3322,'ROD.TER3    ', 132.0000,1,   4,  10,  10,0.95565, -25.4714,1.10000,0.90000,1.10000,0.90000
  3323,'PA.NOVAK    ', 132.0000,1,   4,  11,   1,1.00731, -26.5193,1.10000,0.90000,1.10000,0.90000
  3324,'GUEMESBA    ', 132.0000,1,   4,  15,   1,1.03640, -37.8691,1.10000,0.90000,1.10000,0.90000
  3325,'FCROCQUI    ', 132.0000,1,   4,  11,   1,1.03235, -25.6472,1.10000,0.90000,1.10000,0.90000
  3326,'GURMENDI    ', 132.0000,4,   4,  13,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3327,'PI201-02    ', 132.0000,1,   4,  11,   1,1.03235, -25.6472,1.10000,0.90000,1.10000,0.90000
  3328,'GUTIERRE    ', 132.0000,1,   4,  11,   1,1.02388, -25.2848,1.10000,0.90000,1.10000,0.90000
  3329,'RIGOLL T    ', 132.0000,1,   4,  11,  10,1.02899, -25.5533,1.10000,0.90000,1.10000,0.90000
  3330,'GUTIERRT    ', 132.0000,1,   4,  11,  10,1.02517, -25.1586,1.10000,0.90000,1.10000,0.90000
  3331,'RIGOLLEA    ', 132.0000,1,   4,  11,   1,1.02881, -25.5768,1.10000,0.90000,1.10000,0.90000
  3332,'HERNANDA    ', 132.0000,1,   4,  13,   1,1.04024, -37.9538,1.10000,0.90000,1.10000,0.90000
  3333,'MASSUH      ', 132.0000,1,   4,  11,   1,0.99259, -27.8358,1.10000,0.90000,1.10000,0.90000
  3334,'HURLING1    ', 132.0000,4,   4,  12,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3335,'ROD.TER8    ', 132.0000,1,   4,  10,  10,0.95770, -25.5352,1.10000,0.90000,1.10000,0.90000
  3336,'HURLING2    ', 132.0000,1,   4,  12,   1,0.99517, -31.7435,1.10000,0.90000,1.10000,0.90000
  3337,'LA PLATA E  ', 132.0000,1,   4,   8,   1,0.98045, -23.1275,1.10000,0.90000,1.10000,0.90000
  3338,'CASANOVA    ', 132.0000,1,   4,  14,   1,1.01668, -27.5730,1.10000,0.90000,1.10000,0.90000
  3339,'M.PAZ       ', 132.0000,1,   4,  14,   1,0.97697, -29.3336,1.10000,0.90000,1.10000,0.90000
  3340,'INDEP.BA    ', 132.0000,1,   4,   9,   1,1.02476, -27.8355,1.10000,0.90000,1.10000,0.90000
  3341,'PONTEVED    ', 132.0000,1,   4,  14,   1,0.98745, -28.9809,1.10000,0.90000,1.10000,0.90000
  3342,'ITUZAING    ', 132.0000,1,   4,  12,   1,0.99254, -36.9705,1.10000,0.90000,1.10000,0.90000
  3343,'PIPONTE     ', 132.0000,1,   4,  14,  10,0.98827, -28.9095,1.10000,0.90000,1.10000,0.90000
  3344,'ITUZAINT    ', 132.0000,1,   4,  12,  10,0.99590, -36.7302,1.10000,0.90000,1.10000,0.90000
  3345,'LA PLATA S  ', 132.0000,1,   4,   8,   1,0.97935, -23.2095,1.10000,0.90000,1.10000,0.90000
  3346,'PI.SALGUERO2', 132.0000,1,   4,  15,   1,1.03869, -37.7025,1.10000,0.90000,1.10000,0.90000
  3347,'KAISER2     ', 132.0000,1,   4,   8,   2,1.01958, -24.3115,1.10000,0.90000,1.10000,0.90000
  3348,'KAISER      ', 132.0000,1,   4,   8,   2,1.02151, -24.1282,1.10000,0.90000,1.10000,0.90000
  3349,'ZAPPAL01    ', 132.0000,1,   4,  14,  10,0.99141, -28.7436,1.10000,0.90000,1.10000,0.90000
  3350,'MATANZA1    ', 132.0000,1,   4,  14,   1,1.01448, -27.7524,1.10000,0.90000,1.10000,0.90000
  3351,'S. ALBERTO  ', 132.0000,1,   4,  12,   1,0.99467, -36.8155,1.10000,0.90000,1.10000,0.90000
  3352,'T-MAFFIS    ', 132.0000,1,   4,   8,  10,1.02272, -24.0632,1.10000,0.90000,1.10000,0.90000
  3353,'MAFFISA     ', 132.0000,1,   4,   8,   1,1.02096, -24.1499,1.10000,0.90000,1.10000,0.90000
  3354,'LA PLATA1   ', 132.0000,1,   4,   8,   1,0.98236, -22.8837,1.10000,0.90000,1.10000,0.90000
  3355,'LA PLATA2   ', 132.0000,1,   4,   8,   1,1.02608, -23.8937,1.10000,0.90000,1.10000,0.90000
  3356,'LPL-PAZ2    ', 132.0000,1,   4,   8,  10,0.97932, -23.0338,1.10000,0.90000,1.10000,0.90000
  3357,'LPL-PAZ1    ', 132.0000,1,   4,   8,  10,0.97934, -23.0329,1.10000,0.90000,1.10000,0.90000
  3358,'LPL-TOLO    ', 132.0000,1,   4,   8,  10,0.98107, -22.9690,1.10000,0.90000,1.10000,0.90000
  3359,'LAREJA2     ', 132.0000,1,   4,  14,  10,0.98215, -30.3841,1.10000,0.90000,1.10000,0.90000
  3360,'LA REJA     ', 132.0000,1,   4,  12,   1,0.98215, -30.3841,1.10000,0.90000,1.10000,0.90000
  3361,'PI.RECO2    ', 132.0000,1,   4,  14,  10,0.98354, -30.1085,1.10000,0.90000,1.10000,0.90000
  3362,'LA REJAT    ', 132.0000,1,   4,  12,  10,0.98819, -29.0991,1.10000,0.90000,1.10000,0.90000
  3363,'P.D.REY     ', 132.0000,1,   4,  14,   1,0.98334, -30.1310,1.10000,0.90000,1.10000,0.90000
  3364,'LIBERTAD    ', 132.0000,1,   4,  17,   1,1.03203, -43.0238,1.10000,0.90000,1.10000,0.90000
  3365,'RODRIG01    ', 132.0000,1,   4,  17,  10,1.01951, -31.0315,1.10000,0.90000,1.10000,0.90000
  3366,'LINIERS     ', 132.0000,1,   4,  13,   1,1.03250, -37.7859,1.10000,0.90000,1.10000,0.90000
  3367,'PI.P.REY    ', 132.0000,1,   4,  14,  10,0.98349, -30.1098,1.10000,0.90000,1.10000,0.90000
  3368,'MACIEL      ', 132.0000,1,   4,  11,   1,1.04471, -27.2162,1.10000,0.90000,1.10000,0.90000
  3369,'T.MAGDALENA ', 132.0000,1,   4,   8,  10,1.01096, -22.0505,1.10000,0.90000,1.10000,0.90000
  3370,'MAGDALEN    ', 132.0000,1,   4,   8,   1,1.01267, -21.9717,1.10000,0.90000,1.10000,0.90000
  3371,'MALAVER2    ', 132.0000,1,   4,  12,  10,1.00035, -31.4434,1.10000,0.90000,1.10000,0.90000
  3372,'MALAVER1    ', 132.0000,1,   4,  15,   1,1.03337, -37.6690,1.10000,0.90000,1.10000,0.90000
  3373,'SUAREZ      ', 132.0000,1,   4,  15,   1,1.03174, -37.7487,1.10000,0.90000,1.10000,0.90000
  3374,'MATHEU01    ', 132.0000,1,   4,  17,   1,0.97818, -33.8894,1.10000,0.90000,1.10000,0.90000
  3375,'DERQUI      ', 132.0000,1,   4,  17,   1,0.98323, -33.6314,1.10000,0.90000,1.10000,0.90000
  3376,'MATH.MAR    ', 132.0000,4,   4,  12,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3377,'RODRIG02    ', 132.0000,1,   4,  17,  10,1.01951, -31.0315,1.10000,0.90000,1.10000,0.90000
  3378,'M.BENZ1     ', 132.0000,1,   4,  14,   2,1.01502, -25.1810,1.10000,0.90000,1.10000,0.90000
  3379,'EL.PINO1    ', 132.0000,1,   4,  14,   1,1.01426, -25.2372,1.10000,0.90000,1.10000,0.90000
  3380,'MERLO.BA    ', 132.0000,1,   4,  12,   1,0.98919, -29.0205,1.10000,0.90000,1.10000,0.90000
  3381,'PI-PINO     ', 132.0000,1,   4,  14,  10,1.00983, -25.8870,1.10000,0.90000,1.10000,0.90000
  3382,'MIGUELET    ', 132.0000,1,   4,  15,   1,1.03266, -37.8172,1.10000,0.90000,1.10000,0.90000
  3383,'M.BENZ2     ', 132.0000,1,   4,  15,  10,1.01403, -25.2890,1.10000,0.90000,1.10000,0.90000
  3384,'CHINGOLO    ', 132.0000,1,   4,  11,   1,0.99085, -27.9929,1.10000,0.90000,1.10000,0.90000
  3385,'PI.CENT1    ', 132.0000,1,   4,  15,  10,1.03959, -38.0253,1.10000,0.90000,1.10000,0.90000
  3386,'MORON       ', 132.0000,1,   4,  12,   1,1.00187, -36.3787,1.10000,0.90000,1.10000,0.90000
  3387,'MORON 2     ', 132.0000,1,   4,  12,  10,1.00187, -36.3787,1.10000,0.90000,1.10000,0.90000
  3388,'MUNRO       ', 132.0000,1,   4,  15,   1,1.03329, -37.8360,1.10000,0.90000,1.10000,0.90000
  3389,'PI.CENT2    ', 132.0000,4,   4,  15,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3390,'NOGUES      ', 132.0000,1,   4,  17,   1,0.99818, -37.2233,1.10000,0.90000,1.10000,0.90000
  3391,'TECNOPOLIS  ', 132.0000,1,   4,  15,   1,1.03374, -37.8803,1.10000,0.90000,1.10000,0.90000
  3392,'CTPILAR     ', 132.0000,1,   4,  17,  10,1.00002, -32.4917,1.10000,0.90000,1.10000,0.90000
  3393,'POMPEYA2    ', 132.0000,1,   4,  13,   1,1.03404, -38.2522,1.10000,0.90000,1.10000,0.90000
  3394,'N.PUE.CE    ', 132.0000,1,   4,  18,  10,1.02638, -27.6880,1.10000,0.90000,1.10000,0.90000
  3395,'CPUERTO1    ', 132.0000,1,   4,  15,  10,1.02708, -27.5796,1.10000,0.90000,1.10000,0.90000
  3396,'N.PUE.VI    ', 132.0000,1,   4,  17,  10,1.03518, -42.8638,1.10000,0.90000,1.10000,0.90000
  3397,'CPUERTO2    ', 132.0000,1,   4,  15,  10,1.03984, -37.5650,1.10000,0.90000,1.10000,0.90000
  3398,'CENT.BA1    ', 132.0000,1,   4,  15,   1,1.03599, -38.3589,1.10000,0.90000,1.10000,0.90000
  3399,'CPUERTO3    ', 132.0000,1,   4,  17,  10,1.03536, -42.8378,1.10000,0.90000,1.10000,0.90000
  3400,'P.GALDOS    ', 132.0000,1,   4,  13,  10,1.04064, -37.9111,1.10000,0.90000,1.10000,0.90000
  3401,'CENT.BA2    ', 132.0000,1,   4,  15,   1,1.03955, -38.0289,1.10000,0.90000,1.10000,0.90000
  3402,'PARAN.BA    ', 132.0000,1,   4,   9,   1,1.02509, -27.7771,1.10000,0.90000,1.10000,0.90000
  3403,'LURO        ', 132.0000,1,   4,  13,   1,1.03143, -37.9224,1.10000,0.90000,1.10000,0.90000
  3404,'MANZONE     ', 132.0000,1,   4,  17,   1,1.00786, -31.9677,1.10000,0.90000,1.10000,0.90000
  3405,'PATRICI2    ', 132.0000,1,   4,  13,   1,1.03553, -38.1821,1.10000,0.90000,1.10000,0.90000
  3406,'PAZ2        ', 132.0000,1,   4,   8,   1,0.97899, -23.0465,1.10000,0.90000,1.10000,0.90000
  3407,'PAZ1        ', 132.0000,1,   4,   8,   1,0.97901, -23.0457,1.10000,0.90000,1.10000,0.90000
  3408,'PELLEGRI    ', 132.0000,1,   4,  18,   1,1.02553, -27.7234,1.10000,0.90000,1.10000,0.90000
  3409,'BLANCO      ', 132.0000,1,   4,  18,   1,1.02555, -27.7316,1.10000,0.90000,1.10000,0.90000
  3410,'P.MOREN1    ', 132.0000,1,   4,  13,   1,1.03304, -37.7556,1.10000,0.90000,1.10000,0.90000
  3411,'PI.AUTOD    ', 132.0000,1,   4,  13,  10,1.03260, -37.8017,1.10000,0.90000,1.10000,0.90000
  3412,'EMP. ONCE   ', 132.0000,1,   4,   9,   1,1.02476, -27.8334,1.10000,0.90000,1.10000,0.90000
  3413,'PETROKEN1   ', 132.0000,1,   4,   8,   2,1.01801, -23.6491,1.10000,0.90000,1.10000,0.90000
  3414,'PETROKEN2   ', 132.0000,1,   4,   8,   2,1.01767, -23.6628,1.10000,0.90000,1.10000,0.90000
  3415,'PETROKET1   ', 132.0000,1,   4,   8,   2,1.01801, -23.6489,1.10000,0.90000,1.10000,0.90000
  3416,'PETROKET2   ', 132.0000,1,   4,   8,   2,1.01774, -23.6598,1.10000,0.90000,1.10000,0.90000
  3417,'PIQ.R-I     ', 132.0000,1,   4,   8,  10,1.01760, -23.6687,1.10000,0.90000,1.10000,0.90000
  3418,'PETROQUI2   ', 132.0000,1,   4,   8,   2,1.01759, -23.6659,1.10000,0.90000,1.10000,0.90000
  3419,'PETROQUI1   ', 132.0000,1,   4,   8,   2,1.01801, -23.6491,1.10000,0.90000,1.10000,0.90000
  3420,'PILAR.BA    ', 132.0000,1,   4,  17,   1,0.99848, -32.6115,1.10000,0.90000,1.10000,0.90000
  3421,'ONCE        ', 132.0000,1,   4,   9,   1,1.02462, -27.8452,1.10000,0.90000,1.10000,0.90000
  3422,'L.POZOS     ', 132.0000,1,   4,   9,   1,1.02487, -27.8254,1.10000,0.90000,1.10000,0.90000
  3423,'P.SIDERAR-II', 132.0000,1,   4,   8,   2,0.98092, -23.0020,1.10000,0.90000,1.10000,0.90000
  3424,'EL.PINO2    ', 132.0000,1,   4,  14,   1,1.01542, -25.1326,1.10000,0.90000,1.10000,0.90000
  3425,'SIDER-I     ', 132.0000,1,   4,   8,   2,1.01737, -23.6817,1.10000,0.90000,1.10000,0.90000
  3426,'PIQ.R-II    ', 132.0000,1,   4,   8,   2,0.98103, -22.9947,1.10000,0.90000,1.10000,0.90000
  3427,'PARQUE      ', 132.0000,1,   4,  17,   2,0.99639, -32.7219,1.10000,0.90000,1.10000,0.90000
  3428,'PI.ALB1     ', 132.0000,1,   4,  13,  10,1.03224, -37.8210,1.10000,0.90000,1.10000,0.90000
  3429,'P.SIDERAR-I ', 132.0000,1,   4,   8,   2,1.01750, -23.6756,1.10000,0.90000,1.10000,0.90000
  3430,'P.N.ROJO    ', 132.0000,1,   4,  15,   1,1.03933, -37.6655,1.10000,0.90000,1.10000,0.90000
  3431,'MELO        ', 132.0000,1,   4,  14,   1,1.03718, -37.8213,1.10000,0.90000,1.10000,0.90000
  3432,'QUILMES     ', 132.0000,1,   4,  11,   1,1.02764, -26.0460,1.10000,0.90000,1.10000,0.90000
  3433,'SIDER-II    ', 132.0000,1,   4,   8,   2,0.98079, -23.0085,1.10000,0.90000,1.10000,0.90000
  3434,'RMEJ.MAR    ', 132.0000,1,   4,  12,   1,0.99602, -36.7737,1.10000,0.90000,1.10000,0.90000
  3435,'LUZURIA     ', 132.0000,1,   4,  14,   1,1.01414, -27.7159,1.10000,0.90000,1.10000,0.90000
  3436,'RMEJ.NEG    ', 132.0000,1,   4,  14,   1,1.01213, -27.8390,1.10000,0.90000,1.10000,0.90000
  3437,'PNUE.GEN    ', 132.0000,1,   4,  10,  10,1.02623, -27.6848,1.10000,0.90000,1.10000,0.90000
  3438,'RECON.BA    ', 132.0000,1,   4,  17,   1,1.02600, -27.7060,1.10000,0.90000,1.10000,0.90000
  3439,'ENS.BARRAG2 ', 132.0000,1,   4,   8,   1,1.02069, -23.4854,1.10000,0.90000,1.10000,0.90000
  3440,'RIVADAVI    ', 132.0000,1,   4,  17,   1,1.02595, -27.6983,1.10000,0.90000,1.10000,0.90000
  3441,'ENS.BARRAG1 ', 132.0000,1,   4,   8,   1,1.02069, -23.4854,1.10000,0.90000,1.10000,0.90000
  3442,'ROCHA2      ', 132.0000,1,   4,   8,   1,0.97995, -23.0282,1.10000,0.90000,1.10000,0.90000
  3443,'ROCHA1      ', 132.0000,1,   4,   8,   1,0.97995, -23.0279,1.10000,0.90000,1.10000,0.90000
  3444,'ROTOND1     ', 132.0000,1,   4,  15,   1,0.99807, -31.5872,1.10000,0.90000,1.10000,0.90000
  3445,'ROTOND2     ', 132.0000,1,   4,  15,   1,0.99807, -31.5872,1.10000,0.90000,1.10000,0.90000
  3446,'S.CAT.BA    ', 132.0000,1,   4,  16,   1,0.99003, -32.8911,1.10000,0.90000,1.10000,0.90000
  3447,'TRANSRAD    ', 132.0000,1,   4,  16,   1,0.99457, -32.2943,1.10000,0.90000,1.10000,0.90000
  3448,'S.ISIDRO    ', 132.0000,1,   4,  17,   1,1.02731, -43.0188,1.10000,0.90000,1.10000,0.90000
  3449,'PI-SCATA    ', 132.0000,1,   4,  16,  10,0.98106, -33.6059,1.10000,0.90000,1.10000,0.90000
  3450,'S.JUSTO     ', 132.0000,1,   4,  14,   1,1.01297, -27.8182,1.10000,0.90000,1.10000,0.90000
  3451,'PANTANOSA   ', 132.0000,1,   4,  14,   1,1.02229, -28.3671,1.10000,0.90000,1.10000,0.90000
  3452,'S.MIGUEL    ', 132.0000,1,   4,  12,   1,0.99452, -37.5021,1.10000,0.90000,1.10000,0.90000
  3453,'MUNIZ       ', 132.0000,1,   4,  12,   1,0.99530, -37.3308,1.10000,0.90000,1.10000,0.90000
  3454,'STA.RITA    ', 132.0000,1,   4,  13,   1,1.03219, -37.9683,1.10000,0.90000,1.10000,0.90000
  3455,'EZE3132     ', 132.0000,1,   4,  16,  10,1.01618, -24.8673,1.10000,0.90000,1.10000,0.90000
  3456,'S.ROS.BA    ', 132.0000,1,   4,  14,   1,1.01422, -27.7661,1.10000,0.90000,1.10000,0.90000
  3458,'SARANDI     ', 132.0000,1,   4,  11,   1,1.03949, -27.7743,1.10000,0.90000,1.10000,0.90000
  3459,'PI.PILAR.BA ', 132.0000,1,   4,  17,  10,0.99901, -32.5696,1.10000,0.90000,1.10000,0.90000
  3460,'SARANDIT    ', 132.0000,1,   4,  11,  10,1.03984, -27.7513,1.10000,0.90000,1.10000,0.90000
  3461,'JC PAZ 1    ', 132.0000,1,   4,  12,   1,1.00184, -34.3276,1.10000,0.90000,1.10000,0.90000
  3462,'SHELL       ', 132.0000,1,   4,  11,   2,1.04473, -27.2154,1.10000,0.90000,1.10000,0.90000
  3463,'PI-VICTO    ', 132.0000,1,   4,  17,  10,1.02517, -42.7564,1.10000,0.90000,1.10000,0.90000
  3464,'SOBRAL      ', 132.0000,1,   4,  11,   1,1.03306, -25.6625,1.10000,0.90000,1.10000,0.90000
  3465,'PI.SFERN    ', 132.0000,1,   4,  17,  10,1.02557, -42.5147,1.10000,0.90000,1.10000,0.90000
  3466,'TALAR 1     ', 132.0000,1,   4,  17,   1,1.02906, -41.4434,1.10000,0.90000,1.10000,0.90000
  3467,'TALAR 2     ', 132.0000,1,   4,  17,   1,1.02906, -41.4434,1.10000,0.90000,1.10000,0.90000
  3468,'TAPIALE1    ', 132.0000,1,   4,  14,   1,1.00397, -28.1950,1.10000,0.90000,1.10000,0.90000
  3469,'PI.TALAR    ', 132.0000,1,   4,  17,  10,1.02811, -41.5732,1.10000,0.90000,1.10000,0.90000
  3470,'TAPIALE2    ', 132.0000,1,   4,  14,   1,0.99782, -28.2326,1.10000,0.90000,1.10000,0.90000
  3471,'S.FERNAN    ', 132.0000,1,   4,  17,   1,1.02545, -42.5561,1.10000,0.90000,1.10000,0.90000
  3472,'TAPIALT1    ', 132.0000,1,   4,  14,  10,1.00665, -27.9770,1.10000,0.90000,1.10000,0.90000
  3473,'P.I. N4     ', 132.0000,1,   4,  17,   1,1.00695, -32.0406,1.10000,0.90000,1.10000,0.90000
  3474,'TAPIALT2    ', 132.0000,1,   4,  14,  10,1.00032, -28.0327,1.10000,0.90000,1.10000,0.90000
  3475,'PI-NORDE    ', 132.0000,1,   4,  17,  10,1.02310, -42.9703,1.10000,0.90000,1.10000,0.90000
  3476,'TEMPERLE    ', 132.0000,1,   4,  16,   1,1.01617, -29.6983,1.10000,0.90000,1.10000,0.90000
  3477,'HEROMALV    ', 132.0000,1,   4,  16,   1,1.01566, -29.7246,1.10000,0.90000,1.10000,0.90000
  3478,'TIGRE       ', 132.0000,1,   4,  17,   1,1.02258, -43.0357,1.10000,0.90000,1.10000,0.90000
  3479,'NORDELTA    ', 132.0000,1,   4,  17,   1,1.02179, -43.1154,1.10000,0.90000,1.10000,0.90000
  3480,'TOLOSA 1    ', 132.0000,1,   4,   8,   1,0.98060, -22.9905,1.10000,0.90000,1.10000,0.90000
  3481,'P.I. N3     ', 132.0000,1,   4,  17,   1,1.01184, -31.6113,1.10000,0.90000,1.10000,0.90000
  3482,'TOLOSA 2    ', 132.0000,1,   4,   8,   1,1.01649, -23.7009,1.10000,0.90000,1.10000,0.90000
  3483,'P.I. N2     ', 132.0000,1,   4,  17,   1,1.01928, -31.0516,1.10000,0.90000,1.10000,0.90000
  3484,'TOLO-LPL    ', 132.0000,1,   4,   8,  10,0.98194, -22.9076,1.10000,0.90000,1.10000,0.90000
  3485,'GUILLON     ', 132.0000,4,   4,  16,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3486,'V.ALSINA    ', 132.0000,1,   4,  16,   1,1.04210, -27.5682,1.10000,0.90000,1.10000,0.90000
  3487,'AGUAS       ', 132.0000,1,   4,  17,  10,1.03156, -43.0470,1.10000,0.90000,1.10000,0.90000
  3488,'VERONICA    ', 132.0000,1,   4,   8,   1,0.98253, -21.5147,1.10000,0.90000,1.10000,0.90000
  3489,'AEROCLUB    ', 132.0000,1,   4,  14,   1,1.01762, -28.9856,1.10000,0.90000,1.10000,0.90000
  3490,'V.LOPEZ     ', 132.0000,1,   4,  17,   1,1.03020, -43.0538,1.10000,0.90000,1.10000,0.90000
  3491,'EMP. INDE   ', 132.0000,1,   4,   9,   1,1.02468, -27.8417,1.10000,0.90000,1.10000,0.90000
  3492,'VICTORIA    ', 132.0000,1,   4,  17,   1,1.02645, -42.9571,1.10000,0.90000,1.10000,0.90000
  3493,'P3 GUTIERREZ', 132.0000,1,   4,  11,  10,1.02447, -25.2326,1.10000,0.90000,1.10000,0.90000
  3494,'V.ADEL.1    ', 132.0000,1,   4,  15,   1,1.03148, -37.8040,1.10000,0.90000,1.10000,0.90000
  3495,'P4 GUTIERREZ', 132.0000,1,   4,  11,  10,1.02447, -25.2326,1.10000,0.90000,1.10000,0.90000
  3496,'V.ADEL.2    ', 132.0000,1,   4,  15,   1,1.03148, -37.8024,1.10000,0.90000,1.10000,0.90000
  3498,'CRESPBA1    ', 132.0000,1,   4,  15,   1,1.03575, -38.3792,1.10000,0.90000,1.10000,0.90000
  3499,'CRESPBA2    ', 132.0000,1,   4,  15,   1,1.03909, -38.0608,1.10000,0.90000,1.10000,0.90000
  3500,'BRW.TER1    ',  20.0000,1,   4,  10,  10,1.02674, -27.8667,1.10000,0.90000,1.10000,0.90000
  3501,'BRW.TER2    ',  20.0000,1,   4,  10,  10,1.02399, -27.8820,1.10000,0.90000,1.10000,0.90000
  3502,'BOS.TER1    ',  20.0000,1,   4,  10,  10,1.02620, -24.1656,1.10000,0.90000,1.10000,0.90000
  3503,'BOS.TER2    ',  20.0000,1,   4,  10,  10,1.02620, -24.1656,1.10000,0.90000,1.10000,0.90000
  3504,'COS.TER1    ',  20.0000,1,   4,  10,  10,1.03915, -26.3742,1.10000,0.90000,1.10000,0.90000
  3505,'COS.TER2    ',  20.0000,1,   4,  10,  10,1.03915, -26.3742,1.10000,0.90000,1.10000,0.90000
  3506,'DIQ.TER1    ',  33.0000,1,   4,   8,  10,1.01797, -23.6479,1.10000,0.90000,1.10000,0.90000
  3507,'DIQ.TER2    ',  33.0000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3508,'DOCK SUD    ',  27.5000,1,   4,  11,   1,1.04474, -27.2153,1.10000,0.90000,1.10000,0.90000
  3510,'DOCK SUD    ',  14.0000,4,   4,  16,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3511,'CAS.TER1    ',  20.0000,1,   4,  10,  10,1.02501, -26.6041,1.10000,0.90000,1.10000,0.90000
  3512,'CAS.TER2    ',  20.0000,1,   4,  10,  10,1.01936, -26.3411,1.10000,0.90000,1.10000,0.90000
  3513,'LPL.TER1    ',  20.0000,1,   4,  10,  10,0.98614, -22.2899,1.10000,0.90000,1.10000,0.90000
  3514,'LPL.TER2    ',  20.0000,1,   4,  10,  10,1.02186, -24.3296,1.10000,0.90000,1.10000,0.90000
  3515,'MAL.TER1    ',  13.2000,1,   4,  10,  10,1.03525, -38.3860,1.10000,0.90000,1.10000,0.90000
  3516,'MAL.TER2    ',  13.2000,1,   4,  10,  10,0.98703, -37.5816,1.10000,0.90000,1.10000,0.90000
  3517,'MAT.TER1    ',  13.2000,1,   4,  10,  10,1.00212, -37.2044,1.10000,0.90000,1.10000,0.90000
  3518,'MAT.TER2    ',  13.2000,1,   4,  10,  10,1.00900, -33.9473,1.10000,0.90000,1.10000,0.90000
  3519,'MOR.TER1    ',  20.0000,1,   4,  10,  10,1.00397, -35.0359,1.10000,0.90000,1.10000,0.90000
  3520,'MOR.TER2    ',  20.0000,1,   4,  10,  10,1.00397, -35.0359,1.10000,0.90000,1.10000,0.90000
  3521,'MOR.TER3    ',  20.0000,1,   4,  10,  10,1.00397, -35.0359,1.10000,0.90000,1.10000,0.90000
  3522,'N.PUE.S1    ',  27.5000,1,   4,  18,   1,1.03167, -43.6755,1.10000,0.90000,1.10000,0.90000
  3523,'N.PUE.S3    ',  27.5000,1,   4,  18,   1,1.03167, -43.6755,1.10000,0.90000,1.10000,0.90000
  3524,'NPU.TER6    ',  27.5000,1,   4,  17,  10,1.04430, -22.8391,1.10000,0.90000,1.10000,0.90000
  3525,'GALDOS      ',  27.5000,4,   4,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3526,'PMO.TER1    ',  20.0000,1,   4,  10,  10,1.02946, -35.9464,1.10000,0.90000,1.10000,0.90000
  3527,'TRAFO3      ', 132.0000,4,   4,   9,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3528,'SAN VICENTE2', 132.0000,4,   4,  16,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3530,'COLEG.TER   ',  13.2000,1,   4,  10,  10,1.02914, -36.7412,1.10000,0.90000,1.10000,0.90000
  3531,'PMO.TER2    ',  20.0000,1,   4,  10,  10,1.02947, -35.9464,1.10000,0.90000,1.10000,0.90000
  3532,'MAT.TER3    ',  13.2000,1,   4,  16,  10,1.00900, -33.9460,1.10000,0.90000,1.10000,0.90000
  3533,'PNUE.TER    ',  13.2000,1,   4,  10,  10,1.05475, -26.4022,1.10000,0.90000,1.10000,0.90000
  3534,'TAL.TER1    ',  13.2000,1,   4,  10,  10,1.04493, -48.3278,1.10000,0.90000,1.10000,0.90000
  3535,'TAL.TER2    ',  13.2000,1,   4,  10,  10,1.04493, -48.3278,1.10000,0.90000,1.10000,0.90000
  3536,'TRD.TER1    ',  20.0000,1,   4,  10,  10,1.00088, -31.2035,1.10000,0.90000,1.10000,0.90000
  3537,'EZE.TER4    ',  20.0000,1,   4,  10,  10,1.03589, -12.5076,1.10000,0.90000,1.10000,0.90000
  3538,'EZE.TER5    ',  13.2000,1,   4,  10,  10,1.02583, -13.4569,1.10000,0.90000,1.10000,0.90000
  3539,'TRD.TER2    ',  20.0000,1,   4,  10,  10,1.00088, -31.2035,1.10000,0.90000,1.10000,0.90000
  3540,'AZO.TER1    ',  20.0000,1,   4,  10,  10,1.02015, -26.8276,1.10000,0.90000,1.10000,0.90000
  3541,'AZO.TER2    ',  20.0000,1,   4,  10,  10,1.02397, -26.8138,1.10000,0.90000,1.10000,0.90000
  3542,'MAL.TER3    ',  13.2000,1,   4,  10,  10,1.03527, -38.3946,1.10000,0.90000,1.10000,0.90000
  3543,'ROD.TER4    ',  13.2000,1,   4,  10,  10,1.01517, -31.5621,1.10000,0.90000,1.10000,0.90000
  3544,'ROD.TER5    ',  13.2000,1,   4,  10,  10,1.01539, -31.5511,1.10000,0.90000,1.10000,0.90000
  3545,'LPL.TER3    ',  20.0000,1,   4,  10,  10,0.98614, -22.2899,1.10000,0.90000,1.10000,0.90000
  3546,'A.BROWN     ',  13.2000,1,   4,  16,   1,0.99357, -30.6172,1.10000,0.90000,1.10000,0.90000
  3547,'BURZAC33    ',  33.0000,1,   4,  16,   1,1.01949, -32.0675,1.10000,0.90000,1.10000,0.90000
  3548,'BURZAC13    ',  13.2000,1,   4,  16,   1,1.01476, -32.3634,1.10000,0.90000,1.10000,0.90000
  3549,'COSTTVB     ',   6.6000,4,   4,  10,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3550,'COSTTVA     ',  11.0000,4,   4,  10,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3551,'COSTTVC     ',  11.0000,4,   4,  10,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3552,'TABLERO1    ',  11.0000,4,   4,  10,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3553,'TABLERO2    ',  11.0000,4,   4,  10,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3554,'MOTOGEN     ',  11.0000,4,   4,  10,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3557,'ZAP.TER1    ',  13.2000,1,   4,  10,  10,0.99055, -28.9850,1.10000,0.90000,1.10000,0.90000
  3559,'ZAP.TER2    ',  13.2000,1,   4,  10,  10,0.98204, -33.8735,1.10000,0.90000,1.10000,0.90000
  3560,'SHELLTER    ',  13.2000,1,   4,  11,   2,1.06017, -22.0410,1.10000,0.90000,1.10000,0.90000
  3561,'SUAREZ      ',  13.2000,1,   4,  15,   1,0.98984, -45.1025,1.10000,0.90000,1.10000,0.90000
  3563,'ROD.TER7    ',  13.2000,4,   4,  10,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3564,'ROTOND1     ',  13.2000,1,   4,  15,   1,0.96320, -40.3675,1.10000,0.90000,1.10000,0.90000
  3566,'MAT.TER5    ',  33.0000,4,   4,  17,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3567,'ROTOND2     ',  13.2000,1,   4,  15,   1,0.94768, -39.8779,1.10000,0.90000,1.10000,0.90000
  3568,'SMIGUEL1    ',  13.2000,1,   4,  15,   1,0.98278, -40.0209,1.10000,0.90000,1.10000,0.90000
  3569,'SMIGUEL2    ',  13.2000,1,   4,  15,   1,0.96779, -39.6641,1.10000,0.90000,1.10000,0.90000
  3570,'LAPLATA     ',  13.2000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3571,'CTLAPLATA1  ',  13.2000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3572,'CTLAPLATA2  ',  13.2000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3573,'CTLAPLATA3  ',  13.2000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3574,'CTLAPLATA4  ',  13.2000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3575,'LAPLATA_TR1 ',  13.2000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3576,'LAPLATA_TR2 ',  13.2000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3578,'MAGDALEN    ',  33.0000,1,   4,   8,   1,1.02273, -17.4455,1.10000,0.90000,1.10000,0.90000
  3579,'GCAT33_01   ',  33.0000,1,   4,  14,   1,0.96678, -30.9376,1.10000,0.90000,1.10000,0.90000
  3580,'EZE.TER13   ',  13.2000,1,   4,  16,  10,1.01570, -25.2415,1.10000,0.90000,1.10000,0.90000
  3581,'EDIS13_01   ',  13.2000,1,   4,  15,  10,1.03273, -36.7397,1.10000,0.90000,1.10000,0.90000
  3582,'YPFE33_01   ',  33.0000,1,   4,   8,   2,1.00066, -20.9263,1.10000,0.90000,1.10000,0.90000
  3583,'YPFE13_01   ',  13.2000,1,   4,   8,  10,1.00260, -20.7155,1.10000,0.90000,1.10000,0.90000
  3584,'YPFE13_02   ',  13.2000,1,   4,   8,  10,1.00256, -20.7154,1.10000,0.90000,1.10000,0.90000
  3585,'YPFE13_03   ',  13.2000,1,   4,   8,  10,1.00151, -20.7849,1.10000,0.90000,1.10000,0.90000
  3586,'CTPLA33_01  ',  33.0000,1,   4,   8,  10,1.00548, -20.7494,1.10000,0.90000,1.10000,0.90000
  3587,'DIQUE2      ',  33.0000,1,   4,   8,   1,1.02446, -22.4652,1.10000,0.90000,1.10000,0.90000
  3588,'G.CATAN 1   ',  13.2000,1,   4,  14,   1,1.00205, -29.8987,1.10000,0.90000,1.10000,0.90000
  3589,'BOS.TER3    ',  20.0000,1,   4,  10,  10,1.02620, -24.1656,1.10000,0.90000,1.10000,0.90000
  3590,'SM3D.RECT   ',  13.2000,1,   4,  15,   1,1.02691, -43.3817,1.10000,0.90000,1.10000,0.90000
  3591,'SM3D        ',  13.2000,1,   4,  15,   1,1.04214, -30.9957,1.10000,0.90000,1.10000,0.90000
  3592,'PANT.TER1   ',  13.2000,1,   4,  10,  10,1.02305, -28.1302,1.10000,0.90000,1.10000,0.90000
  3600,'SVICDI01    ',   0.4000,2,   4,  16,   7,1.05000, -29.6872,1.10000,0.90000,1.10000,0.90000
  3607,'COSTTV07    ',  20.0000,4,   4,  10,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3609,'COSTTG08    ',  15.0000,2,   4,  13,   8,1.05000, -32.2466,1.10000,0.90000,1.10000,0.90000
  3610,'COSTTG09    ',  15.0000,2,   4,  13,   8,1.05000, -32.2466,1.10000,0.90000,1.10000,0.90000
  3611,'COSTTV10    ',  20.0000,2,   4,  10,   8,1.02000, -16.9351,1.10000,0.90000,1.10000,0.90000
  3612,'COSMDI11    ',  11.0000,4,   4,  10,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3617,'EBARTG01    ',  20.0000,2,   4,   8,   4,1.04000, -11.3165,1.10000,0.90000,1.10000,0.90000
  3618,'EBARTG02    ',  20.0000,2,   4,   8,   4,1.04000, -11.3165,1.10000,0.90000,1.10000,0.90000
  3619,'EBARTV01    ',  20.0000,2,   4,   8,   4,1.04000, -11.1952,1.10000,0.90000,1.10000,0.90000
  3620,'ENSETG01    ',  11.5000,2,   4,   8,   4,1.01000, -20.5036,1.10000,0.90000,1.10000,0.90000
  3621,'DIQUTG13    ',  13.2000,2,   4,   8,   4,1.01797, -23.6479,1.10000,0.90000,1.10000,0.90000
  3622,'DIQUTG24    ',  13.2000,4,   4,   8,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3625,'DIQUTG56    ',  13.2000,4,   4,   8,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3627,'DIQUTG07    ',  11.0000,4,   4,   8,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3631,'S3D1DI01    ',   0.4000,2,   4,  15,   1,1.05000, -28.8135,1.10000,0.90000,1.10000,0.90000
  3637,'DSUDTG07    ',  11.0000,4,   4,   9,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3638,'DSUDTG08    ',  11.0000,4,   4,   9,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3640,'SHELTG01    ',  11.0000,2,   4,  11,   4,1.05000, -17.6771,1.10000,0.90000,1.10000,0.90000
  3641,'GEBATG01    ',  15.7500,2,   4,  10,   8,1.04500,  -5.8498,1.10000,0.90000,1.10000,0.90000
  3642,'GEBATG02    ',  15.7500,2,   4,  10,   8,1.04500,  -5.8498,1.10000,0.90000,1.10000,0.90000
  3643,'GEBATV01    ',  15.7500,2,   4,  10,   8,1.05000,  -5.1767,1.10000,0.90000,1.10000,0.90000
  3644,'DSUDTV11    ',  19.0000,2,   4,  16,   8,1.05000, -19.1155,1.10000,0.90000,1.10000,0.90000
  3645,'DSUDTG10    ',  19.0000,2,   4,  11,   8,1.04000, -18.0806,1.10000,0.90000,1.10000,0.90000
  3646,'DSUDTG09    ',  19.0000,2,   4,  11,   8,1.04000, -20.2484,1.10000,0.90000,1.10000,0.90000
  3647,'GEBATG03    ',  15.7500,2,   4,  10,   4,1.05000,  -7.4737,1.10000,0.90000,1.10000,0.90000
  3648,'ABRODI01    ',   0.4000,2,   4,  16,   7,1.02000, -28.4118,1.10000,0.90000,1.10000,0.90000
  3650,'EZEITG01    ',  11.5000,2,   4,  17,   4,1.05000,  -7.6984,1.10000,0.90000,1.10000,0.90000
  3651,'EZEICS01    ',  13.2000,2,   4,   1,  10,0.92464, -18.3678,1.10000,0.90000,1.10000,0.90000
  3652,'EZEICS02    ',  13.2000,2,   4,   1,  10,0.92464, -18.3678,1.10000,0.90000,1.10000,0.90000
  3653,'EZEICS03    ',  13.2000,2,   4,   1,  10,0.89000, -18.7550,1.10000,0.90000,1.10000,0.90000
  3654,'EZEICS04    ',  13.2000,2,   4,   1,  10,0.91679, -18.7550,1.10000,0.90000,1.10000,0.90000
  3655,'EZEICS05    ',  13.2000,2,   4,   1,  10,0.92619, -19.8595,1.10000,0.90000,1.10000,0.90000
  3656,'EZEICS06    ',  13.2000,2,   4,   1,  10,0.92619, -19.8595,1.10000,0.90000,1.10000,0.90000
  3658,'GEBATV02    ',  15.7000,2,   4,  10,   5,1.03000,  -6.2570,1.10000,0.90000,1.10000,0.90000
  3659,'CTSMIGA     ',  13.2000,1,   4,  15,  13,1.02934, -34.2577,1.10000,0.90000,1.10000,0.90000
  3660,'SMIGDI01    ',   0.4000,2,   4,  15,  13,1.05000, -32.1710,1.10000,0.90000,1.10000,0.90000
  3663,'CTSMIGB     ',  13.2000,1,   4,  15,  13,1.02537, -34.1881,1.10000,0.90000,1.10000,0.90000
  3666,'NPUETV06    ',  18.0000,2,   4,  17,   5,1.04000, -23.2269,1.10000,0.90000,1.10000,0.90000
  3667,'CEPUTG11    ',  15.7500,2,   4,  15,   8,1.05000, -19.9857,1.10000,0.90000,1.10000,0.90000
  3668,'CEPUTG12    ',  15.7500,2,   4,  15,   8,1.04000, -29.9568,1.10000,0.90000,1.10000,0.90000
  3669,'CEPUTV10    ',  15.7500,2,   4,  17,   8,1.05000, -35.5454,1.10000,0.90000,1.10000,0.90000
  3670,'MAGDDI01    ',   0.4000,2,   4,   8,   7,1.05000, -15.2227,1.10000,0.90000,1.10000,0.90000
  3673,'SMIGDI01    ',   0.4000,2,   4,  15,  13,1.05000, -32.2355,1.10000,0.90000,1.10000,0.90000
  3674,'EZEITG04    ',  11.5000,2,   4,  17,   4,1.05000,  -7.6398,1.10000,0.90000,1.10000,0.90000
  3675,'EZEITV05    ',  11.5000,2,   4,  17,   5,1.05000,  -7.6667,1.10000,0.90000,1.10000,0.90000
  3676,'EZEITV06    ',  11.5000,2,   4,  17,   5,1.05000,  -7.6667,1.10000,0.90000,1.10000,0.90000
  3679,'PNUETV09    ',  15.7000,2,   4,  15,   5,1.04000, -32.3922,1.10000,0.90000,1.10000,0.90000
  3680,'EZEITG02    ',  11.5000,2,   4,  17,   4,1.04000,  -7.5720,1.10000,0.90000,1.10000,0.90000
  3681,'PILBDI13    ',  13.2000,2,   4,  17,   7,1.05000, -27.1345,1.10000,0.90000,1.10000,0.90000
  3682,'EZEITG03    ',  11.5000,2,   4,  17,   4,1.05000,  -7.6638,1.10000,0.90000,1.10000,0.90000
  3687,'PILBDI46    ',  13.2000,2,   4,  17,   7,1.05000, -27.1345,1.10000,0.90000,1.10000,0.90000
  3688,'LPLCTG01    ',  11.5000,2,   4,   8,   4,1.05000, -16.0598,1.10000,0.90000,1.10000,0.90000
  3689,'GCRSDI01    ',   0.4000,2,   4,  14,  13,1.02000, -28.2167,1.10000,0.90000,1.10000,0.90000
  3690,'GEBATG04    ',  15.8000,2,   4,  10,   4,1.04500,  -6.0741,1.10000,0.90000,1.10000,0.90000
  3696,'LPLADI01    ',   0.4000,4,   4,   8,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3697,'LPLADI02    ',   0.4000,4,   4,   8,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3698,'LPLADI03    ',   0.4000,4,   4,   8,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3699,'LPLADI04    ',   0.4000,4,   4,   8,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3700,'PI.LIBERT   ', 132.0000,1,   4,  15,   1,1.03818, -37.7419,1.10000,0.90000,1.10000,0.90000
  3701,'PI.DORREGO  ', 132.0000,1,   4,  15,   1,1.03727, -37.8168,1.10000,0.90000,1.10000,0.90000
  3702,'EZE.TER10   ', 132.0000,1,   4,   1,   1,0.99220, -18.7550,1.10000,0.90000,1.10000,0.90000
  3703,'BAVIO       ', 132.0000,1,   4,   8,   1,1.01581, -22.7967,1.10000,0.90000,1.10000,0.90000
  3704,'ARA.S.JUAN  ', 132.0000,1,   4,  17,   1,0.99958, -37.0121,1.10000,0.90000,1.10000,0.90000
  3705,'JC PAZ 2    ', 132.0000,1,   4,  12,   1,0.99712, -37.3391,1.10000,0.90000,1.10000,0.90000
  3706,'PIQ.PINAZO  ', 132.0000,1,   4,  17,   1,1.00696, -33.8028,1.10000,0.90000,1.10000,0.90000
  3707,'PIQ.RP8     ', 132.0000,1,   4,  12,   1,1.00664, -33.8428,1.10000,0.90000,1.10000,0.90000
  3708,'PIQ.JC.PAZ.1', 132.0000,4,   4,  17,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3709,'PIQ.JC.PAZ.2', 132.0000,4,   4,  17,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3710,'PIQ.JC.PAZ.3', 132.0000,1,   4,  17,   1,0.99763, -37.2918,1.10000,0.90000,1.10000,0.90000
  3711,'PIQ.JC.PAZ.4', 132.0000,1,   4,  17,   1,0.99769, -37.2875,1.10000,0.90000,1.10000,0.90000
  3712,'PD.ARA.SJ.1 ', 132.0000,1,   4,  17,   1,0.99941, -37.0476,1.10000,0.90000,1.10000,0.90000
  3713,'PD.ARA.SJ.2 ', 132.0000,1,   4,  17,   1,0.99945, -37.0465,1.10000,0.90000,1.10000,0.90000
  3714,'PD.ARA.SJ.3 ', 132.0000,1,   4,  17,   1,0.99974, -36.9623,1.10000,0.90000,1.10000,0.90000
  3715,'PD.ARA.SJ.4 ', 132.0000,1,   4,  17,   1,0.99970, -36.9606,1.10000,0.90000,1.10000,0.90000
  3722,'V.ALSINA.2  ', 132.0000,1,   4,  16,   1,1.04198, -27.6901,1.10000,0.90000,1.10000,0.90000
  3723,'POMPEYA     ', 132.0000,1,   4,  13,   1,1.03139, -37.8352,1.10000,0.90000,1.10000,0.90000
  3724,'ITUZAIN     ', 132.0000,1,   4,  12,  10,0.98640, -29.2385,1.10000,0.90000,1.10000,0.90000
  3725,'S.ALBERTO.2 ', 132.0000,1,   4,  12,   1,0.98565, -29.3088,1.10000,0.90000,1.10000,0.90000
  3726,'ITUZAING.2  ', 132.0000,1,   4,  12,   1,0.98441, -29.5103,1.10000,0.90000,1.10000,0.90000
  3727,'INTERRUPTOR ', 132.0000,1,   4,  11,  10,1.04474, -27.2153,1.10000,0.90000,1.10000,0.90000
  3728,'INTERRUPTOR ', 132.0000,1,   4,  11,  10,1.04714, -25.2401,1.10000,0.90000,1.10000,0.90000
  3729,'INT.DOCK    ', 132.0000,1,   4,  11,  10,1.04474, -27.2153,1.10000,0.90000,1.10000,0.90000
  3730,'INT.DOCK    ', 132.0000,1,   4,  11,  10,1.04474, -27.2153,1.10000,0.90000,1.10000,0.90000
  3731,'INT.DOCK    ', 132.0000,1,   4,  11,  10,1.04474, -27.2153,1.10000,0.90000,1.10000,0.90000
  3732,'INT.DOCK    ', 132.0000,1,   4,  11,  10,1.04474, -27.2153,1.10000,0.90000,1.10000,0.90000
  3734,'INT.N.PUE.1 ', 132.0000,1,   4,  17,  10,1.03518, -42.8638,1.10000,0.90000,1.10000,0.90000
  3735,'INT.N.PUE.2 ', 132.0000,1,   4,  17,  10,1.03518, -42.8638,1.10000,0.90000,1.10000,0.90000
  3736,'INT.N.PUE.3 ', 132.0000,1,   4,  17,  10,1.03518, -42.8638,1.10000,0.90000,1.10000,0.90000
  3737,'INT.N.PUE.4 ', 132.0000,1,   4,  17,  10,1.02638, -27.6880,1.10000,0.90000,1.10000,0.90000
  3738,'INT.P.N.1   ', 132.0000,1,   4,  18,  10,1.03933, -37.6655,1.10000,0.90000,1.10000,0.90000
  3739,'INT.MALAV.1 ', 132.0000,1,   4,  12,  10,1.03337, -37.6690,1.10000,0.90000,1.10000,0.90000
  3740,'INT.MALAV.2 ', 132.0000,1,   4,  12,  10,1.03337, -37.6690,1.10000,0.90000,1.10000,0.90000
  3741,'INT.MALAV.3 ', 132.0000,1,   4,  12,  10,1.00035, -31.4434,1.10000,0.90000,1.10000,0.90000
  3742,'INT.MALAV.4 ', 132.0000,1,   4,  12,  10,1.03337, -37.6690,1.10000,0.90000,1.10000,0.90000
  3743,'INT.MATHEU.1', 132.0000,1,   4,  17,  10,1.01038, -33.4374,1.10000,0.90000,1.10000,0.90000
  3744,'INT.MATHEU.2', 132.0000,1,   4,  17,  10,1.01038, -33.4374,1.10000,0.90000,1.10000,0.90000
  3745,'INT.MATHEU.3', 132.0000,1,   4,  17,  10,1.01038, -33.4374,1.10000,0.90000,1.10000,0.90000
  3746,'INT.MATHEU.4', 132.0000,1,   4,  17,  10,1.01038, -33.4374,1.10000,0.90000,1.10000,0.90000
  3747,'INT.MALV.5  ', 132.0000,1,   4,  17,  10,1.01038, -33.4374,1.10000,0.90000,1.10000,0.90000
  3748,'INT.JCPAZ.1 ', 132.0000,1,   4,  12,  10,0.99712, -37.3391,1.10000,0.90000,1.10000,0.90000
  3749,'PD ORO VERDE', 132.0000,1,   4,  14,  10,1.00432, -26.6969,1.10000,0.90000,1.10000,0.90000
  3750,'PD,ORO VERDE', 132.0000,1,   4,  14,  10,1.00433, -26.6306,1.10000,0.90000,1.10000,0.90000
  3751,'OROVERDE    ', 132.0000,1,   4,  14,  10,1.00408, -26.6816,1.10000,0.90000,1.10000,0.90000
  3752,'CASANOVA2   ', 132.0000,1,   4,  14,   1,1.01645, -29.1268,1.10000,0.90000,1.10000,0.90000
  3800,'DSU.TER1    ',  13.2000,1,   4,  11,  10,1.04474, -27.2153,1.10000,0.90000,1.10000,0.90000
  3801,'DSU.TER3    ',  13.2000,1,   4,  11,  10,1.04474, -27.2153,1.10000,0.90000,1.10000,0.90000
  3802,'NPU.TER1    ',  15.0000,1,   4,  18,  10,1.03514, -42.8728,1.10000,0.90000,1.10000,0.90000
  3803,'NPU.TER2    ',  15.0000,1,   4,  18,  10,1.03514, -42.8728,1.10000,0.90000,1.10000,0.90000
  3804,'GAONA1      ', 132.0000,1,   4,  12,   1,0.98097, -30.6490,1.10000,0.90000,1.10000,0.90000
  3805,'GAONA2      ', 132.0000,1,   4,  12,   1,0.98096, -30.6506,1.10000,0.90000,1.10000,0.90000
  3806,'GALDOS      ',   7.0000,4,   4,  17,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3808,'PI.ALB2     ', 132.0000,1,   4,  13,  10,1.03225, -37.8200,1.10000,0.90000,1.10000,0.90000
  3811,'SHELL6.6    ',   6.6000,1,   4,  11,   2,1.05698, -22.5012,1.10000,0.90000,1.10000,0.90000
  3845,'ENS.TER1    ',  20.0000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3846,'ENS.TER2    ',  20.0000,1,   4,   8,  10,1.01768, -24.0472,1.10000,0.90000,1.10000,0.90000
  3899,'EZE.TER9    ', 132.0000,1,   4,  10,  10,0.97124, -18.5205,1.10000,0.90000,1.10000,0.90000
  3938,'PI.RECO1    ', 132.0000,1,   4,  14,  10,0.98337, -30.1376,1.10000,0.90000,1.10000,0.90000
  3939,'ITU-MORO    ', 132.0000,1,   4,  12,  10,1.00180, -36.3824,1.10000,0.90000,1.10000,0.90000
  3940,'ENRSDI01    ',   0.4000,2,   4,   8,  13,1.04000, -19.9548,1.10000,0.90000,1.10000,0.90000
  3941,'PIQ.SV.GLE  ', 132.0000,1,   4,  16,  10,1.01621, -29.8533,1.10000,0.90000,1.10000,0.90000
  3962,'I4_LTPARAA  ', 132.0000,1,   4,  17,  10,1.02638, -27.6880,1.10000,0.90000,1.10000,0.90000
  3963,'I5_LTPARAB  ', 132.0000,1,   4,  17,  10,1.02638, -27.6880,1.10000,0.90000,1.10000,0.90000
  3964,'I1_LTRECOA  ', 132.0000,1,   4,  17,  10,1.02638, -27.6880,1.10000,0.90000,1.10000,0.90000
  3965,'I2_LTRECOB  ', 132.0000,1,   4,  17,  10,1.02638, -27.6880,1.10000,0.90000,1.10000,0.90000
  3966,'I3_LTRECOC  ', 132.0000,1,   4,  17,  10,1.02638, -27.6880,1.10000,0.90000,1.10000,0.90000
  3967,'PUERTO NUEVO', 132.0000,1,   4,  15,  10,1.02623, -27.6848,1.10000,0.90000,1.10000,0.90000
  3968,'PUERTO NUEVO', 132.0000,1,   4,  15,  10,1.02623, -27.6848,1.10000,0.90000,1.10000,0.90000
  3969,'PUERTO NUEVO', 132.0000,1,   4,  15,  10,1.03933, -37.6655,1.10000,0.90000,1.10000,0.90000
  3970,'I3_LTSAAV1  ', 132.0000,1,   4,  15,  10,1.03083, -36.4918,1.10000,0.90000,1.10000,0.90000
  3971,'I1_LTCOGHA  ', 132.0000,1,   4,  15,  10,1.03653, -37.8649,1.10000,0.90000,1.10000,0.90000
  3972,'I2_LTCOGHB  ', 132.0000,1,   4,  15,  10,1.03653, -37.8649,1.10000,0.90000,1.10000,0.90000
  3975,'EDISON      ', 132.0000,1,   4,  17,  10,1.03001, -36.3090,1.10000,0.90000,1.10000,0.90000
  3976,'EDISON      ', 132.0000,1,   4,  17,  10,1.02915, -43.0135,1.10000,0.90000,1.10000,0.90000
  3977,'EDISON      ', 132.0000,1,   4,  17,  10,1.02915, -43.0135,1.10000,0.90000,1.10000,0.90000
  3978,'I02_LTAZOII2', 132.0000,1,   4,   9,  10,1.04411, -27.1845,1.10000,0.90000,1.10000,0.90000
  3979,'I01_LTAZOII1', 132.0000,1,   4,   9,  10,1.04411, -27.1845,1.10000,0.90000,1.10000,0.90000
  3980,'I03_LTPELLA ', 132.0000,1,   4,   9,  10,1.02592, -27.6806,1.10000,0.90000,1.10000,0.90000
  3981,'I04_LTPELLB ', 132.0000,1,   4,   9,  10,1.02592, -27.6806,1.10000,0.90000,1.10000,0.90000
  3982,'I05_LTINDPA ', 132.0000,1,   4,   9,  10,1.02592, -27.6806,1.10000,0.90000,1.10000,0.90000
  3983,'I06_LTINDPB ', 132.0000,1,   4,   9,  10,1.02592, -27.6806,1.10000,0.90000,1.10000,0.90000
  3984,'I06_GCOST2  ', 132.0000,1,   4,  13,  10,1.04449, -27.1362,1.10000,0.90000,1.10000,0.90000
  3985,'I07_GCOST3  ', 132.0000,1,   4,  13,  10,1.04449, -27.1362,1.10000,0.90000,1.10000,0.90000
  3987,'I09_GCOCC1  ', 132.0000,1,   4,  13,  10,1.04116, -37.8335,1.10000,0.90000,1.10000,0.90000
  3988,'I11_LTPGAL1 ', 132.0000,1,   4,  13,  10,1.04116, -37.8335,1.10000,0.90000,1.10000,0.90000
  3989,'I12_LTPGAL2 ', 132.0000,1,   4,  13,  10,1.04116, -37.8335,1.10000,0.90000,1.10000,0.90000
  3990,'I13_LTCENT2 ', 132.0000,1,   4,  13,  10,1.04116, -37.8335,1.10000,0.90000,1.10000,0.90000
  3991,'I14_LTCENT2 ', 132.0000,1,   4,  13,  10,1.04116, -37.8335,1.10000,0.90000,1.10000,0.90000
  3992,'I05_GCOST1  ', 132.0000,1,   4,  13,  10,1.04116, -37.8335,1.10000,0.90000,1.10000,0.90000
  3993,'I01_LTDOCKA ', 132.0000,1,   4,  13,  10,1.04449, -27.1362,1.10000,0.90000,1.10000,0.90000
  3994,'I02_LTDOCKB ', 132.0000,1,   4,  13,  10,1.04449, -27.1362,1.10000,0.90000,1.10000,0.90000
  3995,'I03_LTDOCKC ', 132.0000,1,   4,  13,  10,1.04449, -27.1362,1.10000,0.90000,1.10000,0.90000
  3996,'I04_LTDOCKC ', 132.0000,1,   4,  13,  10,1.04449, -27.1362,1.10000,0.90000,1.10000,0.90000
  3997,'I10_GCOCC2  ', 132.0000,1,   4,  13,  10,1.04116, -37.8335,1.10000,0.90000,1.10000,0.90000
  4000,'R.OESTE     ', 500.0000,1,   8,  29,  10,1.01521,  -1.7828,1.03000,0.97000,1.05000,0.95000
  4002,'R.COROND    ', 500.0000,1,   8,  29,  10,1.02622,   0.5576,1.03000,0.97000,1.05000,0.95000
  4004,'C.ELIA      ', 500.0000,1,   8,  30,  10,1.02385,  -6.6538,1.03000,0.97000,1.05000,0.95000
  4006,'ROMANG      ', 500.0000,1,   8,  28,  10,1.02798,  -2.8239,1.03000,0.97000,1.05000,0.95000
  4008,'SGDE.ARG    ', 500.0000,1,   8,  30,  10,1.02698,  -1.3702,1.03000,0.97000,1.05000,0.95000
  4009,'GRAN.PNA    ', 500.0000,1,   8,  30,  10,1.01718,  -3.7848,1.03000,0.97000,1.05000,0.95000
  4010,'S.TOME      ', 500.0000,1,   8,  28,  10,1.01633,  -3.3636,1.03000,0.97000,1.05000,0.95000
  4012,'SGAC1500    ', 500.0000,1,   8,  30,  10,1.02702,  -1.3250,1.03000,0.97000,1.05000,0.95000
  4013,'SGAC2500    ', 500.0000,1,   8,  30,  10,1.02702,  -1.3250,1.03000,0.97000,1.05000,0.95000
  4014,'SGAC3500    ', 500.0000,1,   8,  30,  10,1.02702,  -1.3250,1.03000,0.97000,1.05000,0.95000
  4015,'SGAC4500    ', 500.0000,1,   8,  30,  10,1.02698,  -1.3703,1.03000,0.97000,1.05000,0.95000
  4018,'TERMINAL_500', 500.0000,1,   8,  29,  10,1.02674,   0.7704,1.03000,0.97000,1.05000,0.95000
  4019,'CN-TSE      ', 500.0000,1,   8,  29,  10,1.02651,   0.5719,1.10000,0.90000,1.10000,0.90000
  4100,'ACINDAR1    ', 220.0000,1,   8,  29,   2,1.01677,  -9.7188,1.05000,0.95000,1.10000,0.90000
  4102,'ACINDAR2    ', 220.0000,1,   8,  29,   2,1.00998, -10.6064,1.05000,0.95000,1.10000,0.90000
  4104,'TACINDA1    ', 220.0000,1,   8,  29,  10,1.01818,  -9.5122,1.10000,0.90000,1.10000,0.90000
  4106,'TACINDA2    ', 220.0000,1,   8,  29,  10,1.01455,  -9.9829,1.10000,0.90000,1.10000,0.90000
  4108,'ROS.OES1    ', 220.0000,1,   8,  29,  10,1.02609,  -7.1036,1.05000,0.95000,1.10000,0.90000
  4110,'ROS.OES2    ', 220.0000,1,   8,  29,  10,1.02609,  -7.1036,1.05000,0.95000,1.10000,0.90000
  4112,'SIPAR       ', 220.0000,1,   8,  29,   2,1.02561,  -7.1569,1.10000,0.90000,1.10000,0.90000
  4195,'BLOPEZ_2    ', 132.0000,1,   8,  28,  10,1.04878,  -7.0053,1.10000,0.90000,1.10000,0.90000
  4196,'BLO-PAY_1   ', 132.0000,1,   8,  28,  10,1.04677,  -7.1973,1.10000,0.90000,1.10000,0.90000
  4197,'BLO-PAY_2   ', 132.0000,1,   8,  28,  10,1.04676,  -7.1981,1.10000,0.90000,1.10000,0.90000
  4198,'BLOPEZ      ', 132.0000,1,   8,  28,  10,1.04246,  -5.1500,1.10000,0.90000,1.10000,0.90000
  4199,'PAYZUME     ', 132.0000,1,   8,  28,   1,1.04653,  -7.2270,1.10000,0.90000,1.10000,0.90000
  4200,'AROCENA     ', 132.0000,1,   8,  28,   1,1.02737,  -7.8010,1.10000,0.90000,1.10000,0.90000
  4201,'CERES       ',  33.0000,1,   8,  28,   1,0.92007, -28.9341,1.10000,0.90000,1.10000,0.90000
  4202,'ARRUFO      ', 132.0000,1,   8,  28,   1,0.95862, -29.4078,1.10000,0.90000,1.10000,0.90000
  4203,'CERES       ', 132.0000,1,   8,  28,   1,0.96453, -30.1762,1.10000,0.90000,1.10000,0.90000
  4204,'BASAVILB    ', 132.0000,1,   8,  30,   1,1.02095, -12.1439,1.10000,0.90000,1.10000,0.90000
  4205,'P.I.122     ', 132.0000,1,   8,  28,  10,1.04664,  -5.1934,1.10000,0.90000,1.10000,0.90000
  4206,'C.URUGUA    ', 150.0000,4,   8,  30,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4207,'LARIBERA    ', 132.0000,1,   8,  28,   1,1.04606,  -5.1475,1.10000,0.90000,1.10000,0.90000
  4208,'C.URUGUA1   ', 132.0000,1,   8,  30,   1,1.03587,  -9.8439,1.10000,0.90000,1.10000,0.90000
  4209,'COLON.ER    ',  13.2000,4,   8,  30,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4210,'COLON.ER    ', 132.0000,1,   8,  30,   1,1.02129, -11.8604,1.10000,0.90000,1.10000,0.90000
  4211,'SANGUI      ', 132.0000,1,   8,  28,   1,0.95251, -30.0157,1.10000,0.90000,1.10000,0.90000
  4212,'CALCHINE    ', 132.0000,1,   8,  28,   1,1.02274,  -9.0128,1.10000,0.90000,1.10000,0.90000
  4213,'CALCHIN2    ', 132.0000,1,   8,  28,  10,1.02274,  -9.0128,1.10000,0.90000,1.10000,0.90000
  4214,'C.BERMUDEZ  ', 132.0000,1,   8,  29,   1,1.02466,  -9.0335,1.10000,0.90000,1.10000,0.90000
  4215,'CASILDA2    ', 132.0000,1,   8,  29,  10,1.01054, -15.0673,1.10000,0.90000,1.10000,0.90000
  4216,'CASILDA     ', 132.0000,1,   8,  29,   1,0.95298, -21.5278,1.10000,0.90000,1.10000,0.90000
  4217,'CARCARA     ', 132.0000,4,   8,  29,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4218,'CGOMEZ_OES  ', 132.0000,1,   8,  29,   1,0.98227, -19.0961,1.10000,0.90000,1.10000,0.90000
  4219,'V.ELISA     ', 132.0000,1,   8,  30,   1,1.01749, -12.5391,1.10000,0.90000,1.10000,0.90000
  4220,'CHAJARI     ', 132.0000,1,   8,  30,   1,1.01615, -14.1252,1.10000,0.90000,1.10000,0.90000
  4221,'C.URUGUA2   ', 132.0000,1,   8,  30,   1,1.03587,  -9.8439,1.10000,0.90000,1.10000,0.90000
  4222,'C.ELIA      ', 132.0000,1,   8,  30,  10,1.04666,  -8.1768,1.05000,0.95000,1.10000,0.90000
  4223,'G.BAIGORRIA ', 132.0000,1,   8,  29,   1,1.02500,  -9.2919,1.10000,0.90000,1.10000,0.90000
  4224,'CONCORDI    ', 132.0000,1,   8,  30,   1,1.02501, -10.2556,1.10000,0.90000,1.10000,0.90000
  4225,'R_URUGUA    ', 132.0000,1,   8,  30,   1,1.02299, -10.5369,1.10000,0.90000,1.10000,0.90000
  4226,'CONQUIST    ', 132.0000,1,   8,  30,   1,1.02011, -15.8467,1.10000,0.90000,1.10000,0.90000
  4227,'VOCAMP_SUR  ', 132.0000,1,   8,  28,   1,0.96299, -16.7076,1.10000,0.90000,1.10000,0.90000
  4228,'CRESPO.1    ', 132.0000,1,   8,  30,   1,1.02160, -13.0532,1.10000,0.90000,1.10000,0.90000
  4229,'CRES.SEC    ',  33.0000,1,   8,  30,   1,1.06125, -16.4476,1.10000,0.90000,1.10000,0.90000
  4230,'CRESPO.2    ', 132.0000,1,   8,  30,  10,1.02160, -13.0532,1.10000,0.90000,1.10000,0.90000
  4231,'SEGUI       ',  33.0000,1,   8,  30,   1,0.99143, -17.7908,1.10000,0.90000,1.10000,0.90000
  4232,'VIALE       ',  33.0000,1,   8,  30,   1,0.93012, -19.7679,1.10000,0.90000,1.10000,0.90000
  4233,'VIALE       ',  13.2000,4,   8,  30,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4234,'ELPINGO     ', 132.0000,1,   8,  30,   1,1.02622, -12.8889,1.10000,0.90000,1.10000,0.90000
  4235,'LIM.SF-ER2  ', 132.0000,1,   8,  28,  10,1.03238,  -9.4961,1.10000,0.90000,1.10000,0.90000
  4236,'ESPERANZ    ', 132.0000,1,   8,  28,   1,1.00844, -11.0378,1.10000,0.90000,1.10000,0.90000
  4237,'CGOMEZ_NOR  ', 132.0000,1,   8,  29,   1,0.98740, -19.0018,1.10000,0.90000,1.10000,0.90000
  4238,'FIRMAT      ', 132.0000,1,   8,  29,   1,0.95291, -23.4024,1.10000,0.90000,1.10000,0.90000
  4240,'G.LAGOS     ', 132.0000,1,   8,  29,   1,1.01977, -12.4812,1.10000,0.90000,1.10000,0.90000
  4241,'G.MOTORS    ', 132.0000,1,   8,  29,   1,1.02172, -12.5154,1.10000,0.90000,1.10000,0.90000
  4242,'GUALGUAY    ', 132.0000,1,   8,  30,   1,1.00043, -16.9880,1.10000,0.90000,1.10000,0.90000
  4243,'GUALECHU_O  ', 132.0000,4,   8,  30,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4244,'GUALECHU    ', 132.0000,1,   8,  30,   1,1.00070, -14.3145,1.10000,0.90000,1.10000,0.90000
  4245,'PAREJAS     ', 132.0000,1,   8,  29,   1,0.97989, -19.7992,1.10000,0.90000,1.10000,0.90000
  4246,'L.ROSAS     ', 132.0000,1,   8,  28,   1,0.97134, -20.9794,1.10000,0.90000,1.10000,0.90000
  4247,'GRAN.PNA    ', 132.0000,1,   8,  30,   1,1.04509,  -9.0625,1.05000,0.95000,1.10000,0.90000
  4248,'MA.JUANA    ', 132.0000,1,   8,  28,   1,0.94767, -18.3651,1.10000,0.90000,1.10000,0.90000
  4249,'ISLAS       ', 132.0000,4,   8,  30,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4250,'MASISA      ', 132.0000,1,   8,  30,   1,1.01336, -11.3100,1.10000,0.90000,1.10000,0.90000
  4251,'GRAN.PNA2   ', 132.0000,1,   8,  30,   1,1.04509,  -9.0625,1.10000,0.90000,1.10000,0.90000
  4252,'NELSON      ', 132.0000,1,   8,  28,   1,0.98023, -11.9578,1.10000,0.90000,1.10000,0.90000
  4253,'PI_GM_1     ', 132.0000,1,   8,  29,  10,1.02105, -12.5555,1.10000,0.90000,1.10000,0.90000
  4254,'NOGOYA      ', 132.0000,1,   8,  30,   1,1.01802, -13.6396,1.10000,0.90000,1.10000,0.90000
  4255,'PARANA.E    ', 132.0000,1,   8,  30,   1,1.02706, -10.2764,1.10000,0.90000,1.10000,0.90000
  4256,'PARANA.N    ', 132.0000,1,   8,  30,   1,1.03424,  -9.5898,1.10000,0.90000,1.10000,0.90000
  4257,'PARANA2.N   ', 132.0000,1,   8,  30,   1,1.03424,  -9.5898,1.10000,0.90000,1.10000,0.90000
  4258,'PARANA.S    ', 132.0000,1,   8,  30,   1,1.02222, -10.6930,1.10000,0.90000,1.10000,0.90000
  4259,'PARANA.O    ', 132.0000,1,   8,  30,   1,1.02293, -10.5921,1.10000,0.90000,1.10000,0.90000
  4260,'SBENITO1    ', 132.0000,1,   8,  30,  10,1.02926, -10.0826,1.10000,0.90000,1.10000,0.90000
  4261,'REFISAN     ', 132.0000,1,   8,  29,   1,1.03482,  -6.6498,1.10000,0.90000,1.10000,0.90000
  4262,'PZASORR1    ', 132.0000,1,   8,  29,  10,1.02734, -10.4068,1.10000,0.90000,1.10000,0.90000
  4263,'SBENITO2    ', 132.0000,1,   8,  30,  10,1.03887,  -9.5207,1.10000,0.90000,1.10000,0.90000
  4264,'PZASORR2    ', 132.0000,1,   8,  29,  10,1.02734, -10.4068,1.10000,0.90000,1.10000,0.90000
  4265,'P.UNIDAS    ', 132.0000,1,   8,  29,   1,1.02595, -10.5341,1.10000,0.90000,1.10000,0.90000
  4266,'PZASORR3    ', 132.0000,1,   8,  29,  10,1.02687, -10.4476,1.10000,0.90000,1.10000,0.90000
  4267,'JAVIE-SF    ', 132.0000,1,   8,  28,   1,0.97757, -15.8415,1.10000,0.90000,1.10000,0.90000
  4268,'P.S.MART    ', 132.0000,1,   8,  29,   1,1.03834,  -6.1563,1.10000,0.90000,1.10000,0.90000
  4269,'SBENITO3    ', 132.0000,1,   8,  30,  10,1.03876,  -9.9974,1.10000,0.90000,1.10000,0.90000
  4270,'RAFA.OES    ', 132.0000,1,   8,  28,   1,0.94306, -20.3858,1.10000,0.90000,1.10000,0.90000
  4271,'CRESPOSF    ', 132.0000,1,   8,  28,   1,0.98917, -14.6533,1.10000,0.90000,1.10000,0.90000
  4272,'RECONQUI    ', 132.0000,1,   8,  28,   1,0.97203, -14.3546,1.10000,0.90000,1.10000,0.90000
  4273,'CALCH-SF    ', 132.0000,1,   8,  28,   1,1.00614, -12.9922,1.10000,0.90000,1.10000,0.90000
  4274,'ROMANG      ', 132.0000,1,   8,  28,  10,1.04482,  -8.8913,1.05000,0.95000,1.10000,0.90000
  4275,'PI_CARG_1   ', 132.0000,1,   8,  29,  10,1.02000, -12.6171,1.10000,0.90000,1.10000,0.90000
  4276,'ROS.CEN1    ', 132.0000,1,   8,  29,   1,1.02691, -12.4142,1.10000,0.90000,1.10000,0.90000
  4277,'PI_CARG_2   ', 132.0000,1,   8,  29,  10,1.01924, -12.6242,1.10000,0.90000,1.10000,0.90000
  4278,'ROS.CEN2    ', 132.0000,1,   8,  29,   1,1.02527, -10.8610,1.10000,0.90000,1.10000,0.90000
  4279,'SGDE.EMP    ', 132.0000,1,   8,  30,  10,1.03671,  -9.1382,1.10000,0.90000,1.10000,0.90000
  4280,'ROS.OES1    ', 132.0000,1,   8,  29,  10,1.04652, -10.5287,1.10000,0.90000,1.10000,0.90000
  4281,'I7_CAP1     ', 132.0000,1,   8,  29,  10,1.04472,  -9.2965,1.05000,0.95000,1.10000,0.90000
  4282,'ROS.OES2    ', 132.0000,1,   8,  29,  10,1.04652, -10.5287,1.05000,0.95000,1.10000,0.90000
  4283,'ROLDAN      ', 132.0000,1,   8,  29,   1,1.02700, -12.6865,1.10000,0.90000,1.10000,0.90000
  4284,'ROS.OES3    ', 132.0000,1,   8,  29,  10,1.04472,  -9.2965,1.05000,0.95000,1.10000,0.90000
  4285,'PIQ         ', 132.0000,1,   8, 908,  10,1.02517,  -9.2664,1.10000,0.90000,1.10000,0.90000
  4286,'ROS.SUR1    ', 132.0000,1,   8,  29,   1,1.03160, -11.9343,1.10000,0.90000,1.10000,0.90000
  4287,'PIFUNES     ', 132.0000,1,   8,  29,  10,1.03970,  -9.6533,1.10000,0.90000,1.10000,0.90000
  4288,'ROS.SUR2    ', 132.0000,1,   8,  29,   1,1.03160, -11.9343,1.10000,0.90000,1.10000,0.90000
  4289,'RAFA.SUR    ', 132.0000,1,   8,  28,   1,0.94498, -19.7979,1.10000,0.90000,1.10000,0.90000
  4290,'RUFINO      ', 132.0000,1,   8,  29,   1,0.98969, -25.5604,1.10000,0.90000,1.10000,0.90000
  4291,'VGGALVEZ    ', 132.0000,1,   8,  29,   1,1.00757, -12.0560,1.10000,0.90000,1.10000,0.90000
  4292,'SALADISF    ', 132.0000,1,   8,  29,   1,1.00839, -11.9840,1.10000,0.90000,1.10000,0.90000
  4293,'PIQ         ', 132.0000,1,   8, 908,  10,1.02495,  -9.3111,1.10000,0.90000,1.10000,0.90000
  4294,'SGDE.ARG1   ', 132.0000,1,   8,  30,  10,1.03700,  -9.1100,1.05000,0.95000,1.10000,0.90000
  4295,'SGDE.ARG2   ', 132.0000,1,   8,  30,  10,1.03700,  -9.1100,1.05000,0.95000,1.10000,0.90000
  4296,'S.CARLOS    ', 132.0000,1,   8,  28,   1,1.00858, -11.1719,1.10000,0.90000,1.10000,0.90000
  4297,'CELIFV_132  ', 132.0000,1,   8,  30,  10,1.04706,  -8.1310,1.10000,0.90000,1.10000,0.90000
  4298,'S.JORGE     ', 132.0000,1,   8,  28,   1,0.92927, -20.1906,1.10000,0.90000,1.10000,0.90000
  4300,'SANJOSE     ', 132.0000,1,   8,  30,   1,1.02020, -12.0779,1.10000,0.90000,1.10000,0.90000
  4301,'SSALV-ER    ', 132.0000,1,   8,  30,   1,1.01276, -12.7680,1.10000,0.90000,1.10000,0.90000
  4302,'JUSTO-SF    ', 132.0000,1,   8,  28,   1,0.96140, -13.3497,1.10000,0.90000,1.10000,0.90000
  4303,'VILLAGUA    ', 132.0000,1,   8,  30,   1,1.00754, -14.1543,1.10000,0.90000,1.10000,0.90000
  4304,'SLORENZO    ', 132.0000,1,   8,  29,   1,1.03037,  -7.3168,1.10000,0.90000,1.10000,0.90000
  4305,'FEDERAL     ', 132.0000,1,   8,  30,   1,1.02341, -16.7238,1.10000,0.90000,1.10000,0.90000
  4306,'S.ELENA     ', 132.0000,1,   8,  30,   1,1.01815, -15.7425,1.10000,0.90000,1.10000,0.90000
  4307,'DIAMANTE    ', 132.0000,4,   8,  30,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4308,'S.FE NOR    ', 132.0000,1,   8,  28,   1,1.01179,  -9.6580,1.10000,0.90000,1.10000,0.90000
  4309,'LAPAZ       ', 132.0000,1,   8,  30,   1,1.01811, -16.4347,1.10000,0.90000,1.10000,0.90000
  4310,'S.FE OES    ', 132.0000,1,   8,  28,   1,1.02242,  -8.9427,1.10000,0.90000,1.10000,0.90000
  4311,'S.FE CEN    ', 132.0000,1,   8,  28,   1,1.02204,  -9.0129,1.10000,0.90000,1.10000,0.90000
  4312,'S.TOME 1    ', 132.0000,1,   8,  28,  10,1.03719,  -6.9509,1.05000,0.95000,1.10000,0.90000
  4313,'S.TOME 2    ', 132.0000,1,   8,  28,  10,1.04218,  -8.2160,1.05000,0.95000,1.10000,0.90000
  4314,'SARMISFE    ', 132.0000,1,   8,  29,   1,1.02454, -10.8832,1.10000,0.90000,1.10000,0.90000
  4315,'FEDERACION  ', 132.0000,4,   8,  30,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4316,'SORRENTO    ', 132.0000,1,   8,  29,   1,1.02701, -10.4351,1.10000,0.90000,1.10000,0.90000
  4317,'PEREZ       ', 132.0000,1,   8,  29,  10,1.04067, -10.9352,1.10000,0.90000,1.10000,0.90000
  4318,'SULFACID    ', 132.0000,1,   8,  29,   2,1.02692,  -8.1568,1.10000,0.90000,1.10000,0.90000
  4319,'PI 1 BLO    ', 132.0000,1,   8,  28,  10,1.04115,  -5.5759,1.10000,0.90000,1.10000,0.90000
  4320,'SUNCHALE    ', 132.0000,1,   8,  28,   1,0.93738, -24.1417,1.10000,0.90000,1.10000,0.90000
  4321,'PI 2 BLO    ', 132.0000,1,   8,  28,  10,1.04115,  -5.5759,1.10000,0.90000,1.10000,0.90000
  4322,'V.C.IND.    ', 132.0000,1,   8,  29,   1,1.02277, -12.9119,1.10000,0.90000,1.10000,0.90000
  4323,'LAMINADOS   ', 132.0000,1,   8,  29,   2,1.02435, -12.9858,1.10000,0.90000,1.10000,0.90000
  4324,'V.C.RES.    ', 132.0000,1,   8,  29,   1,1.02189, -13.2348,1.10000,0.90000,1.10000,0.90000
  4325,'PI3 STO     ', 132.0000,1,   8,  28,  10,1.04108,  -5.6293,1.10000,0.90000,1.10000,0.90000
  4326,'V.TUERTO    ', 132.0000,1,   8,  29,   1,0.95523, -26.8716,1.10000,0.90000,1.10000,0.90000
  4327,'PI4 STO     ', 132.0000,1,   8,  28,  10,1.04108,  -5.6293,1.10000,0.90000,1.10000,0.90000
  4328,'VICTO.ER    ', 132.0000,1,   8,  30,   1,1.01130, -15.6163,1.10000,0.90000,1.10000,0.90000
  4329,'T_V.C.RES.  ', 132.0000,1,   8,  29,   1,1.02371, -13.1343,1.10000,0.90000,1.10000,0.90000
  4330,'VOCAMP_CEN  ', 132.0000,1,   8,  28,   1,0.96221, -16.7670,1.10000,0.90000,1.10000,0.90000
  4331,'GODOY2      ', 132.0000,1,   8,  29,   1,1.03077, -10.3641,1.10000,0.90000,1.10000,0.90000
  4332,'GODOY       ', 132.0000,1,   8,  29,   1,1.03077, -10.3641,1.10000,0.90000,1.10000,0.90000
  4333,'ASECO_1     ', 132.0000,1,   8,  29,   1,1.02039, -12.4400,1.05000,0.95000,1.10000,0.90000
  4334,'TOSTADO     ', 132.0000,1,   8,  28,   1,0.95752, -31.5474,1.10000,0.90000,1.10000,0.90000
  4335,'ASECO2      ', 132.0000,1,   8,  29,   1,1.01416, -11.5288,1.05000,0.95000,1.10000,0.90000
  4336,'S.ORTIZ     ', 132.0000,1,   8,  29,   1,1.02497, -10.7209,1.10000,0.90000,1.10000,0.90000
  4337,'PI.BAS.ELI  ', 132.0000,1,   8,  30,  10,1.03646,  -9.7528,1.10000,0.90000,1.10000,0.90000
  4338,'ECHESORT    ', 132.0000,1,   8,  29,   1,1.02680, -10.7385,1.10000,0.90000,1.10000,0.90000
  4339,'PI.CAL-RIN  ', 132.0000,1,   8,  28,  10,1.02322,  -9.1159,1.10000,0.90000,1.10000,0.90000
  4340,'PI.RIN-PAR  ', 132.0000,1,   8,  28,  10,1.02797,  -9.4386,1.10000,0.90000,1.10000,0.90000
  4341,'CT TER6     ', 132.0000,1,   8,  29,  10,1.04103,  -5.6917,1.10000,0.90000,1.10000,0.90000
  4342,'S.MARTIN    ', 132.0000,1,   8,  29,   1,1.02917, -12.1935,1.10000,0.90000,1.10000,0.90000
  4343,'PIQ         ', 132.0000,1,   8,  30,  10,1.03439,  -9.9945,1.10000,0.90000,1.10000,0.90000
  4344,'GALVEZ      ', 132.0000,1,   8,  28,   1,1.02425,  -8.0246,1.10000,0.90000,1.10000,0.90000
  4345,'PIQ         ', 132.0000,1,   8,  30,  10,1.03285, -10.1070,1.10000,0.90000,1.10000,0.90000
  4346,'B.PARERA    ', 132.0000,1,   8,  28,   1,1.01864,  -8.8957,1.10000,0.90000,1.10000,0.90000
  4347,'URUG_SUR    ', 132.0000,1,   8,  30,   1,1.03904,  -9.4346,1.10000,0.90000,1.10000,0.90000
  4348,'TERM. 6     ', 132.0000,1,   8,  29,   2,1.04080,  -5.7299,1.10000,0.90000,1.10000,0.90000
  4349,'RENOVA      ', 132.0000,1,   8,  29,   2,1.04863,  -4.9296,1.10000,0.90000,1.10000,0.90000
  4350,'CARGILL     ', 132.0000,1,   8,  29,   2,1.01905, -12.6730,1.10000,0.90000,1.10000,0.90000
  4351,'GEN.RENOVA  ', 132.0000,1,   8,  29,   4,1.04905,  -4.7094,1.10000,0.90000,1.10000,0.90000
  4352,'AEROPUER    ', 132.0000,1,   8,  29,   1,1.03695,  -9.7982,1.10000,0.90000,1.10000,0.90000
  4353,'CATAMARCA   ', 132.0000,1,   8,  29,  10,1.02447, -10.8260,1.10000,0.90000,1.10000,0.90000
  4355,'VERA        ', 132.0000,1,   8,  28,  99,1.02038, -11.1999,1.05000,0.95000,1.10000,0.90000
  4358,'IBARLU 1    ', 132.0000,1,   8,  29,   1,1.03143, -10.1534,1.10000,0.90000,1.10000,0.90000
  4360,'IBARLU 2    ', 132.0000,4,   8,  29,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4362,'O.LAGOS     ', 132.0000,1,   8,  29,   1,1.01703, -11.3425,1.10000,0.90000,1.10000,0.90000
  4363,'PTO.STAFE   ', 132.0000,1,   8,  28,   1,1.02344,  -8.8786,1.10000,0.90000,1.10000,0.90000
  4364,'PZACALCH    ', 132.0000,1,   8,  28,  10,1.02507,  -8.6248,1.10000,0.90000,1.10000,0.90000
  4366,'RINCON.SF   ', 132.0000,1,   8,  28,   1,1.02456,  -9.3674,1.10000,0.90000,1.10000,0.90000
  4368,'CHABAS      ', 132.0000,1,   8,  29,   1,0.97896, -19.6451,1.10000,0.90000,1.10000,0.90000
  4370,'AVELLANEDA  ', 132.0000,1,   8,  28,  10,0.96738, -14.8187,1.10000,0.90000,1.10000,0.90000
  4374,'CHAPERO     ', 132.0000,1,   8,  28,   1,0.96632, -14.8881,1.10000,0.90000,1.10000,0.90000
  4380,'MENDOZA     ', 132.0000,1,   8,  29,   1,1.02781, -12.3351,1.10000,0.90000,1.10000,0.90000
  4390,'R.COROND    ', 132.0000,1,   8,  29,   1,1.04937,  -4.8252,1.05000,0.95000,1.10000,0.90000
  4399,'SFO-FIC     ', 132.0000,1,   8,  28,  10,1.02279,  -8.9670,1.10000,0.90000,1.10000,0.90000
  4500,'CDUR.TER    ',  33.0000,4,   8,  30,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4501,'GPNA.TER1   ',  33.0000,1,   8,  30,  10,1.04328,  -9.3451,1.10000,0.90000,1.10000,0.90000
  4502,'SULFACID    ',  33.0000,1,   8,  29,   2,1.03905,  -2.7792,1.10000,0.90000,1.10000,0.90000
  4503,'V.TUERTO    ',  33.0000,1,   8,  29,  10,1.01186, -24.3427,1.10000,0.90000,1.10000,0.90000
  4504,'SSALV33     ',  33.0000,1,   8,  30,   1,1.02339, -14.6388,1.10000,0.90000,1.10000,0.90000
  4505,'SSALV13     ',  13.2000,1,   8,  30,   1,1.02342, -15.0783,1.10000,0.90000,1.10000,0.90000
  4506,'SELEN33_01  ',  33.0000,1,   8,  30,   1,1.05652, -18.8248,1.10000,0.90000,1.10000,0.90000
  4507,'SELEN13_01  ',  13.2000,1,   8,  30,  10,1.06111, -18.8304,1.10000,0.90000,1.10000,0.90000
  4508,'GPNA.TER2   ',  33.0000,1,   8,  30,  10,1.04315,  -9.3645,1.10000,0.90000,1.10000,0.90000
  4509,'LPAZ33_01   ',  33.0000,1,   8,  30,   1,1.04468, -19.6895,1.10000,0.90000,1.10000,0.90000
  4510,'LPAZ13_01   ',  13.2000,1,   8,  30,  10,1.04485, -19.9297,1.10000,0.90000,1.10000,0.90000
  4511,'SLOR33_01   ',  33.0000,1,   8,  29,   1,0.98520, -12.7037,1.10000,0.90000,1.10000,0.90000
  4512,'AVELL33_01  ',  33.0000,1,   8,  28,   1,0.96816, -17.3354,1.10000,0.90000,1.10000,0.90000
  4513,'CALC13_01   ',  13.2000,1,   8,  28,  10,1.01261, -14.8350,1.10000,0.90000,1.10000,0.90000
  4514,'CALC13_02   ',  13.2000,1,   8,  28,  10,1.00636, -11.7151,1.10000,0.90000,1.10000,0.90000
  4515,'CALC33_01   ',  33.0000,1,   8,  28,  10,1.00651, -14.7143,1.10000,0.90000,1.10000,0.90000
  4516,'CALC33_02   ',  33.0000,1,   8,  28,  10,1.01003, -11.1854,1.10000,0.90000,1.10000,0.90000
  4517,'CALC33_03   ',  33.0000,1,   8,  28,  10,1.01209, -11.1229,1.10000,0.90000,1.10000,0.90000
  4518,'CELIFV01_331',  33.0000,1,   8,  30,  10,1.04148,  -4.9994,1.10000,0.90000,1.10000,0.90000
  4519,'CELIFV02_331',  33.0000,1,   8,  30,  10,1.04103,  -5.0126,1.10000,0.90000,1.10000,0.90000
  4520,'RUFINO33    ',  33.0000,1,   8,  29,   1,0.99840, -22.2002,1.10000,0.90000,1.10000,0.90000
  4521,'RUFINO13    ',  13.2000,1,   8,  29,   1,1.03015, -20.3387,1.10000,0.90000,1.10000,0.90000
  4522,'RECO33_01   ',  33.0000,1,   8,  28,   1,0.95925, -18.8035,1.10000,0.90000,1.10000,0.90000
  4523,'AVELL13_01  ',  13.2000,1,   8,  28,   1,0.94395, -18.2491,1.10000,0.90000,1.10000,0.90000
  4524,'CELIFV03_331',  33.0000,1,   8,  30,  10,1.04037,  -5.0118,1.10000,0.90000,1.10000,0.90000
  4525,'CELIFV01_332',  33.0000,1,   8,  30,  10,1.04020,  -5.0648,1.10000,0.90000,1.10000,0.90000
  4526,'CELIFV02_332',  33.0000,1,   8,  30,  10,1.04001,  -5.0614,1.10000,0.90000,1.10000,0.90000
  4527,'ROS.TER7    ',  33.0000,1,   8,  29,  10,1.01931,  -7.4751,1.10000,0.90000,1.10000,0.90000
  4528,'RECO13_02   ',  13.2000,1,   8,  28,  10,0.93940, -19.0794,1.10000,0.90000,1.10000,0.90000
  4529,'RECO13_01   ',  13.2000,1,   8,  28,   1,0.94729, -20.7177,1.10000,0.90000,1.10000,0.90000
  4531,'CELIFV03_332',  33.0000,1,   8,  30,  10,1.03942,  -5.0595,1.10000,0.90000,1.10000,0.90000
  4532,'SLOR13_01   ',  13.2000,1,   8,  29,   1,0.98175, -14.7631,1.10000,0.90000,1.10000,0.90000
  4580,'RAFA.OES    ',  33.0000,1,   8,  28,  10,0.95748, -18.4738,1.10000,0.90000,1.10000,0.90000
  4600,'CALCTV11    ',  13.2000,4,   8,  28,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4601,'SGDEHI01    ',  13.8000,2,   8,  30,   6,1.00000,   3.9190,1.10000,0.90000,1.10000,0.90000
  4602,'SGDEHI02    ',  13.8000,2,   8,  30,   6,1.00000,   3.8712,1.10000,0.90000,1.10000,0.90000
  4603,'SGDEHI03    ',  13.8000,2,   8,  30,   6,1.00000,   3.6919,1.10000,0.90000,1.10000,0.90000
  4604,'SGDEHI04    ',  13.8000,2,   8,  30,   6,1.00000,   3.7158,1.10000,0.90000,1.10000,0.90000
  4605,'SGDEHI05    ',  13.8000,2,   8,  30,   6,1.00000,   3.9190,1.10000,0.90000,1.10000,0.90000
  4606,'SGDEHI06    ',  13.8000,2,   8,  30,   6,1.00000,   3.8712,1.10000,0.90000,1.10000,0.90000
  4607,'MOLITV01    ',  13.2000,2,   8,  29,   5,1.05000,   0.2231,1.10000,0.90000,1.10000,0.90000
  4608,'OCAMDI12    ',  11.0000,2,   8,  28,   7,0.99000, -13.7652,1.10000,0.90000,1.10000,0.90000
  4609,'CLERDI01    ',   0.4000,4,   8,  30,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4610,'SSALDI01    ',   0.4000,2,   8,  30,   7,1.05000, -12.1498,1.10000,0.90000,1.10000,0.90000
  4611,'LPAZDI01    ',   0.3800,4,   8,  30,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4612,'OCAMDI35    ',  11.0000,2,   8,  28,   7,0.95109, -17.0470,1.10000,0.90000,1.10000,0.90000
  4613,'SGDEHI13    ',  13.8000,4,   8,  30,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4614,'CGOMDI12    ',  11.0000,2,   8,  29,   7,1.05000, -14.1534,1.10000,0.90000,1.10000,0.90000
  4615,'SGDEAU15    ',  13.8000,4,   8,  30,   8,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4616,'CGOMDI34    ',  11.0000,2,   8,  29,   7,1.05000, -14.1534,1.10000,0.90000,1.10000,0.90000
  4617,'PERZDI14    ',  11.0000,2,   8,  29,   7,1.04500,  -6.8579,1.10000,0.90000,1.10000,0.90000
  4618,'PERZDI58    ',  11.0000,2,   8,  29,   7,1.04500,  -6.8579,1.10000,0.90000,1.10000,0.90000
  4619,'RENOTG01    ',  15.8000,2,   8,  28,   4,1.05000,  -0.3144,1.10000,0.90000,1.10000,0.90000
  4620,'PARATG21    ',  13.2000,4,   8,  30,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4622,'ASECTG01    ',  11.5000,2,   8,  29,   4,1.03000,  -9.0308,1.10000,0.90000,1.10000,0.90000
  4623,'ASECTG02    ',  11.5000,2,   8,  29,   4,1.00000,  -7.9955,1.10000,0.90000,1.10000,0.90000
  4624,'TER6TG11    ',  20.0000,2,   8,  29,   4,1.03000,   7.9151,1.10000,0.90000,1.10000,0.90000
  4625,'TER6TV21    ',  13.2000,2,   8,  29,   5,1.05000,   0.2156,1.10000,0.90000,1.10000,0.90000
  4626,'VTUEDI01    ',   0.3800,2,   8,  29,   7,1.04000, -20.6467,1.10000,0.90000,1.10000,0.90000
  4627,'RUFIDI01    ',   0.4000,2,   8,  29,   7,1.05000, -17.8660,1.10000,0.90000,1.10000,0.90000
  4629,'AVELDI01    ',   0.4000,2,   8,  28,  13,0.96816, -17.3354,1.10000,0.90000,1.10000,0.90000
  4631,'CEREDI01    ',   0.4000,2,   8,  28,   7,0.93000, -26.0710,1.10000,0.90000,1.10000,0.90000
  4632,'CALCFV01    ',   0.4000,2,   8,  28,  12,1.03000,  -7.0890,1.10000,0.90000,1.10000,0.90000
  4633,'CELIFV01    ',   0.8000,2,   8,  30,  12,1.05000,  -3.0644,1.10000,0.90000,1.10000,0.90000
  4634,'CELIFV02    ',   0.8000,2,   8,  30,  12,1.05000,  -3.0768,1.10000,0.90000,1.10000,0.90000
  4635,'CELIFV03    ',   0.8000,2,   8,  30,  12,1.05000,  -2.8595,1.10000,0.90000,1.10000,0.90000
  4640,'SFOETG12    ',  13.8000,2,   8,  28,   4,0.97797,  -8.9427,1.10000,0.90000,1.10000,0.90000
  4650,'SORRTV13    ',  13.8000,2,   8,  29,   5,1.05000,  -6.1195,1.10000,0.90000,1.10000,0.90000
  4656,'PARATG12    ',  11.4000,4,   8,  30,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4680,'RAFADI01    ',   0.3800,2,   8,  28,   7,0.96000, -14.7636,1.10000,0.90000,1.10000,0.90000
  4681,'RICADI01    ',   0.4000,2,   8,  29,  13,1.00000, -10.1905,1.10000,0.90000,1.10000,0.90000
  4691,'VOBLTG01    ',  15.7500,2,   8,  29,   8,1.05000,   6.2432,1.10000,0.90000,1.10000,0.90000
  4692,'VOBLTG02    ',  15.7500,2,   8,  29,   8,1.05000,   6.2432,1.10000,0.90000,1.10000,0.90000
  4693,'VOBLTV01    ',  15.7500,2,   8,  29,   8,1.04000,   5.7879,1.10000,0.90000,1.10000,0.90000
  4695,'TIMBTG01    ',  20.0000,2,   8,  29,   8,1.05000,   6.2432,1.10000,0.90000,1.10000,0.90000
  4696,'TIMBTG02    ',  20.0000,2,   8,  29,   8,1.05000,   6.2432,1.10000,0.90000,1.10000,0.90000
  4697,'TIMBTV01    ',  20.0000,2,   8,  29,   8,1.04000,   5.7879,1.10000,0.90000,1.10000,0.90000
  4698,'BLOPTG01    ',  20.0000,2,   8,  28,   8,1.04000,   1.1697,1.10000,0.90000,1.10000,0.90000
  4699,'BLOPTV01    ',  15.8000,2,   8,  28,  99,1.05000,  -2.4576,1.10000,0.90000,1.10000,0.90000
  4800,'CEL.TER1    ',  13.2000,1,   8,  30,  10,1.04670,  -8.2573,1.10000,0.90000,1.10000,0.90000
  4801,'CRES.TER    ',  13.2000,1,   8,  30,  10,1.07950, -16.6373,1.10000,0.90000,1.10000,0.90000
  4802,'ROMA.TER1   ',  33.0000,1,   8,  28,  10,1.04754,  -7.7314,1.10000,0.90000,1.10000,0.90000
  4803,'ROS.TER1    ',  13.8000,1,   8,  29,  10,0.98966, -11.2919,1.10000,0.90000,1.10000,0.90000
  4804,'ROS.TER2    ',  13.8000,1,   8,  29,  10,0.98278, -11.6287,1.10000,0.90000,1.10000,0.90000
  4805,'ROS.TER3    ',  13.8000,1,   8,  29,  10,0.99848,  -9.7094,1.10000,0.90000,1.10000,0.90000
  4806,'ROS.TER4    ',  13.8000,4,   8,  29,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4807,'ROS.TER5    ',  13.8000,1,   8,  29,  10,0.99974,  -8.8594,1.10000,0.90000,1.10000,0.90000
  4808,'SGRATER1    ',  13.8000,1,   8,  30,  10,0.99058,  -9.5331,1.10000,0.90000,1.10000,0.90000
  4809,'STO.TER1    ',  13.8000,1,   8,  28,  10,0.99091,  -7.1485,1.10000,0.90000,1.10000,0.90000
  4810,'STO.TER2    ',  13.8000,1,   8,  28,  10,0.99091,  -7.1485,1.10000,0.90000,1.10000,0.90000
  4813,'STO.TER3    ',  13.8000,1,   8,  28,  10,0.99264,  -8.6465,1.10000,0.90000,1.10000,0.90000
  4814,'SGRATER2    ',  13.8000,1,   8,  30,  10,0.99189,  -9.1171,1.10000,0.90000,1.10000,0.90000
  4815,'VTU.TER1    ',  13.2000,1,   8,  29,  10,1.02520, -22.8505,1.10000,0.90000,1.10000,0.90000
  4816,'CERES       ',  13.2000,1,   8,  28,   1,0.95988, -28.2447,1.10000,0.90000,1.10000,0.90000
  4825,'ROMA.TER2   ',  33.0000,1,   8,  28,  10,1.04438,  -9.0960,1.10000,0.90000,1.10000,0.90000
  4826,'CEL.TER2    ',  13.2000,1,   8,  30,  10,1.04673,  -8.3217,1.10000,0.90000,1.10000,0.90000
  4850,'ROS.TER6    ',  13.8000,1,   8,  29,  10,1.00144, -10.9766,1.10000,0.90000,1.10000,0.90000
  4851,'RCOR.TER    ',  33.0000,1,   8,  29,  10,1.04650,  -5.2273,1.10000,0.90000,1.10000,0.90000
  4880,'RAO.TER     ',  13.2000,1,   8,  28,  10,0.95029, -17.4146,1.10000,0.90000,1.10000,0.90000
  4928,'VETUE_BC    ', 132.0000,1,   8,  29,   1,0.95523, -26.8716,1.10000,0.90000,1.10000,0.90000
  4929,'CHABA_BC    ', 132.0000,1,   8,  29,   1,0.97896, -19.6451,1.10000,0.90000,1.10000,0.90000
  4930,'ARRUF_BC    ', 132.0000,1,   8,  29,   1,0.95862, -29.4078,1.10000,0.90000,1.10000,0.90000
  4953,'I1_TF1      ', 132.0000,1,   8,  29,  10,1.04652, -10.5287,1.10000,0.90000,1.10000,0.90000
  4954,'I2_TF2      ', 132.0000,1,   8,  29,  10,1.04652, -10.5287,1.10000,0.90000,1.10000,0.90000
  4955,'I6_LTOLAG1  ', 132.0000,1,   8,  29,  10,1.04472,  -9.2965,1.10000,0.90000,1.10000,0.90000
  4956,'I4_LTCGOM1  ', 132.0000,1,   8,  29,  10,1.04652, -10.5287,1.10000,0.90000,1.10000,0.90000
  4957,'I9_LTRSURC  ', 132.0000,1,   8,  29,  10,1.04652, -10.5287,1.10000,0.90000,1.10000,0.90000
  4958,'I8_LTRSURB  ', 132.0000,1,   8,  29,  10,1.04652, -10.5287,1.10000,0.90000,1.10000,0.90000
  4959,'I5_LTPER1   ', 132.0000,1,   8,  29,  10,1.04652, -10.5287,1.10000,0.90000,1.10000,0.90000
  4960,'I3_TF3      ', 132.0000,1,   8,  29,  10,1.04472,  -9.2965,1.05000,0.95000,1.10000,0.90000
  5000,'YACYRETA    ', 500.0000,1,  10,   4,  10,1.02000,   9.4501,1.03000,0.97000,1.05000,0.95000
  5002,'RINCON      ', 500.0000,1,  10,   4,  10,1.01996,   9.3541,1.03000,0.97000,1.05000,0.95000
  5004,'RESISTEN    ', 500.0000,1,  10,   4,  10,1.02146,   0.4889,1.03000,0.97000,1.05000,0.95000
  5005,'P.PATRIA    ', 500.0000,1,  10,   4,  10,1.02266,   1.0945,1.03000,0.97000,1.05000,0.95000
  5006,'GRANFORMOSA ', 500.0000,1,  10,   4,  10,1.00468,  -2.3121,1.03000,0.97000,1.05000,0.95000
  5007,'PIQ.P.PATRIA', 132.0000,1,  10,  62,  10,1.04239,  -4.9023,1.10000,0.90000,1.10000,0.90000
  5010,'GARACCA1    ', 500.0000,1,  20,  49,   1,1.02172,  15.0348,1.10000,0.90000,1.10000,0.90000
  5011,'ITAYPU      ', 500.0000,4,  20,  49,  10,1.00000,   0.0000,1.03000,0.97000,1.05000,0.95000
  5013,'R9B5RS      ', 500.0000,1,  10,   4,  10,1.02146,   0.4889,1.10000,0.90000,1.10000,0.90000
  5016,'CHACO       ', 500.0000,1,  10,   4,  10,1.01339,   2.2867,1.03000,0.97000,1.05000,0.95000
  5020,'GARACCA2    ', 500.0000,1,  20,  49,   1,1.02172,  15.0348,1.10000,0.90000,1.10000,0.90000
  5030,'MERCEDES    ', 500.0000,1,  10,   4,  10,1.01209,   0.3699,1.03000,0.97000,1.05000,0.95000
  5100,'CLORINDA    ', 220.0000,4,  10,  60,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5102,'CLOR-GUA    ', 220.0000,4,  10,  60,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5200,'BARRANQ.    ', 132.0000,1,  10,  61,   1,1.03330,  -9.0630,1.10000,0.90000,1.10000,0.90000
  5201,'RES-CAT1    ', 132.0000,4,  10,  62,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5202,'B. VISTA    ', 132.0000,1,  10,  62,   1,0.94252, -14.2270,1.10000,0.90000,1.10000,0.90000
  5203,'RES-CAT2    ', 132.0000,4,  10,  62,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5204,'CHARATA     ', 132.0000,1,  10,  61,   1,1.00479,  -3.9984,1.10000,0.90000,1.10000,0.90000
  5205,'PIQ.SAR1    ', 132.0000,4,  10,  62,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5206,'CLORINDA    ', 132.0000,1,  10,  60,   1,0.98322, -15.6391,1.10000,0.90000,1.10000,0.90000
  5207,'RES-COR1    ', 132.0000,1,  10,  62,   1,1.01884, -10.4435,1.10000,0.90000,1.10000,0.90000
  5208,'CORRIENT    ', 132.0000,1,  10,  62,   1,1.01781, -10.5172,1.10000,0.90000,1.10000,0.90000
  5209,'PIQ.SAR2    ', 132.0000,1,  10,  62,   1,1.01428,  -8.0667,1.10000,0.90000,1.10000,0.90000
  5210,'C.CUATIA    ', 132.0000,1,  10,  62,   1,0.97937, -14.1261,1.10000,0.90000,1.10000,0.90000
  5211,'ITA-IBAT    ', 132.0000,1,  10,  62,   1,1.03244,   7.4468,1.10000,0.90000,1.10000,0.90000
  5212,'ESQUINA     ', 132.0000,1,  10,  62,   1,0.94910, -17.9779,1.10000,0.90000,1.10000,0.90000
  5213,'VIRASORO    ', 132.0000,1,  10,  62,   1,1.00751,   5.7508,1.10000,0.90000,1.10000,0.90000
  5214,'FORMOSA I A ', 132.0000,1,  10,  60,   1,1.03168,  -8.0416,1.10000,0.90000,1.10000,0.90000
  5215,'STO.DPEC    ', 132.0000,1,  10,  62,   1,0.97882,   3.4475,1.10000,0.90000,1.10000,0.90000
  5216,'GOYA        ', 132.0000,1,  10,  62,   1,0.94173, -18.3798,1.10000,0.90000,1.10000,0.90000
  5217,'ESQ.SEC     ',  33.0000,1,  10,  62,   1,0.95008, -18.4630,1.10000,0.90000,1.10000,0.90000
  5218,'PLIB-URU    ', 132.0000,1,  10,  62,  10,0.99972, -13.3579,1.10000,0.90000,1.10000,0.90000
  5219,'URUGUAYANA  ', 132.0000,1,  10,  62,  10,0.99991, -13.3608,1.10000,0.90000,1.10000,0.90000
  5220,'MERCE.CO    ', 132.0000,1,  10,  62,   1,1.01342, -10.4500,1.10000,0.90000,1.10000,0.90000
  5221,'GR.FORMOSA A', 132.0000,1,  10,  60,   1,1.04338,  -8.3725,1.05000,0.95000,1.10000,0.90000
  5222,'MCAS.NEA    ', 132.0000,1,  10,  62,   1,0.97596, -14.8914,1.10000,0.90000,1.10000,0.90000
  5223,'LACRUZ      ', 132.0000,1,  10,  62,   1,0.96231,   2.1378,1.10000,0.90000,1.10000,0.90000
  5224,'P.LIBRES    ', 132.0000,1,  10,  62,   1,0.99959, -13.3557,1.10000,0.90000,1.10000,0.90000
  5225,'COLORADO    ', 132.0000,1,  10,  60,   1,0.98344, -16.0249,1.10000,0.90000,1.10000,0.90000
  5226,'PIRANE      ', 132.0000,1,  10,  60,   1,0.98917, -15.8385,1.10000,0.90000,1.10000,0.90000
  5227,'IBARRETA    ', 132.0000,1,  10,  60,   1,0.97195, -19.3279,1.10000,0.90000,1.10000,0.90000
  5228,'P.PLAZA     ', 132.0000,1,  10,  61,   1,1.03102, -10.0369,1.10000,0.90000,1.10000,0.90000
  5229,'LAGBLANCA   ', 132.0000,1,  10,  60,   1,0.97667, -17.6663,1.10000,0.90000,1.10000,0.90000
  5230,'RES.NOR     ', 132.0000,1,  10,  61,   1,1.03864,  -8.8611,1.10000,0.90000,1.10000,0.90000
  5231,'ESQ.TER     ',  13.2000,1,  10,  62,  10,0.95369, -19.1549,1.10000,0.90000,1.10000,0.90000
  5232,'RESISTE1    ', 132.0000,1,  10,  61,  10,1.04774,  -7.9544,1.05000,0.95000,1.10000,0.90000
  5233,'ESQDI       ',  13.2000,1,  10,  62,   1,0.95387, -16.2984,1.10000,0.90000,1.10000,0.90000
  5234,'RESISTE2    ', 132.0000,1,  10,  61,  10,1.04774,  -7.9544,1.05000,0.95000,1.10000,0.90000
  5235,'LPALMAS     ',  33.0000,1,  10,  61,   1,1.04052,  -9.3895,1.10000,0.90000,1.10000,0.90000
  5236,'R.S.PENA    ', 132.0000,1,  10,  61,   1,1.03793,  -1.6766,1.10000,0.90000,1.10000,0.90000
  5237,'CHACO       ', 132.0000,1,  10,  61,  10,1.04370,  -1.1627,1.05000,0.95000,1.10000,0.90000
  5238,'S.CATALI    ', 132.0000,1,  10,  62,   1,1.01758,  -7.7389,1.10000,0.90000,1.10000,0.90000
  5239,'CD5 NEA     ',  33.0000,1,  10,  61,   1,1.01175, -17.4534,1.10000,0.90000,1.10000,0.90000
  5240,'V.ANGELA    ', 132.0000,1,  10,  61,   1,1.03745,   0.4648,1.10000,0.90000,1.10000,0.90000
  5241,'FORMOSA III ', 132.0000,1,  10,  60,   1,1.03575,  -9.1487,1.10000,0.90000,1.10000,0.90000
  5242,'P.PATRIA    ', 132.0000,1,  10,  62,  10,1.04239,  -4.9021,1.05000,0.95000,1.10000,0.90000
  5243,'CD8 NEA     ', 132.0000,1,  10,  61,   1,1.03321,  -9.1047,1.10000,0.90000,1.10000,0.90000
  5244,'CD6 NEA     ', 132.0000,1,  10,  61,   1,1.01373, -12.7131,1.10000,0.90000,1.10000,0.90000
  5245,'CD5 NEA     ', 132.0000,1,  10,  61,  10,1.01542, -12.4305,1.10000,0.90000,1.10000,0.90000
  5246,'SMART1CH    ', 132.0000,1,  10,  61,  10,0.99073, -15.3541,1.10000,0.90000,1.10000,0.90000
  5247,'SMART2CH    ', 132.0000,1,  10,  61,  10,0.99073, -15.3541,1.10000,0.90000,1.10000,0.90000
  5248,'CASTELLI    ', 132.0000,1,  10,  61,   1,1.01854,  -3.0531,1.10000,0.90000,1.10000,0.90000
  5249,'LOMITAS     ', 132.0000,1,  10,  60,   1,0.97558, -21.0074,1.10000,0.90000,1.10000,0.90000
  5250,'RINCON      ', 132.0000,1,  10,  62,   1,1.04060,   8.2062,1.05000,0.95000,1.10000,0.90000
  5251,'ITUZAING    ', 132.0000,1,  10,  62,  10,1.04107,   8.2198,1.10000,0.90000,1.10000,0.90000
  5252,'S.ISIDRO.A  ', 132.0000,1,  10,  32,   1,1.03940,  -0.7673,1.05000,0.95000,1.10000,0.90000
  5253,'S.ISIDRO    ', 500.0000,1,  10,   4,  10,0.99656,   6.8796,1.03000,0.97000,1.05000,0.95000
  5254,'POSADAS     ', 132.0000,1,  10,  32,   1,1.03684,  -1.0147,1.10000,0.90000,1.10000,0.90000
  5255,'POS.CENT    ', 132.0000,1,  10,  32,   1,1.02763,  -1.5313,1.10000,0.90000,1.10000,0.90000
  5256,'APOSTOLE    ', 132.0000,1,  10,  32,   1,1.01768,  -2.3286,1.10000,0.90000,1.10000,0.90000
  5257,'GOYA.OES    ', 132.0000,1,  10,  62,   1,0.95033, -17.5879,1.10000,0.90000,1.10000,0.90000
  5258,'ROCA_B1     ', 132.0000,1,  10,  32,  10,0.99660,  -6.6765,1.10000,0.90000,1.10000,0.90000
  5259,'AVAL.TER    ',  13.2000,1,  10,  32,   1,0.97092, -13.2555,1.10000,0.90000,1.10000,0.90000
  5260,'OBERA       ', 132.0000,1,  10,  32,   1,0.95345, -10.2881,1.10000,0.90000,1.10000,0.90000
  5261,'A.VALLE     ', 132.0000,1,  10,  32,   1,0.96961, -10.9804,1.10000,0.90000,1.10000,0.90000
  5262,'PMINERAL_B2 ', 132.0000,1,  10,  32,   1,0.98786,  -9.4128,1.10000,0.90000,1.10000,0.90000
  5263,'PRESROCA    ', 132.0000,1,  10,  61,   1,0.99142, -15.7262,1.10000,0.90000,1.10000,0.90000
  5264,'ELDORADO    ', 132.0000,1,  10,  32,   1,1.01212,  -9.7354,1.10000,0.90000,1.10000,0.90000
  5265,'P.PIRAY     ', 132.0000,1,  10,  32,   1,1.01677,  -9.5786,1.10000,0.90000,1.10000,0.90000
  5266,'URUGUAI     ', 132.0000,1,  10,  32,   1,1.02412,  -9.1198,1.10000,0.90000,1.10000,0.90000
  5267,'AVAL.SEC    ',  33.0000,1,  10,  32,   1,0.97661, -12.2306,1.10000,0.90000,1.10000,0.90000
  5268,'IGUAZU      ', 132.0000,1,  10,  32,   1,1.00997, -10.2649,1.10000,0.90000,1.10000,0.90000
  5269,'ELDORAD2    ', 132.0000,1,  10,  32,   1,0.98354,  -1.0304,1.10000,0.90000,1.10000,0.90000
  5270,'WANDA       ', 132.0000,1,  10,  32,   1,1.01882,  -9.5199,1.10000,0.90000,1.10000,0.90000
  5271,'A.VALLE     ',  13.2000,1,  10,  32,   1,1.00300,  -9.9277,1.10000,0.90000,1.10000,0.90000
  5272,'OBERA       ',  11.5000,4,  10,  32,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5273,'C.BRUGNE    ', 132.0000,1,  10,  62,   1,0.97202, -11.8844,1.10000,0.90000,1.10000,0.90000
  5274,'C.LARGO     ', 132.0000,1,  10,  61,   1,1.01868,  -0.9452,1.10000,0.90000,1.10000,0.90000
  5275,'JUAREZ      ', 132.0000,1,  10,  60,   1,0.99814, -21.1117,1.10000,0.90000,1.10000,0.90000
  5276,'LA ESCONDIDA', 132.0000,1,  10,  61,  10,1.02820, -10.2753,1.10000,0.90000,1.10000,0.90000
  5277,'APSA PTOESP ', 132.0000,1,  10,  32,   2,1.01814,  -9.5836,1.10000,0.90000,1.10000,0.90000
  5278,'LVMANS      ', 132.0000,1,  10,  60,  10,1.03456,  -9.6860,1.10000,0.90000,1.10000,0.90000
  5279,'FORMOSA I B ', 132.0000,1,  10,  60,   1,1.03824,  -8.8704,1.10000,0.90000,1.10000,0.90000
  5280,'COR.ESTE    ', 132.0000,1,  10,  62,   1,1.03181,  -6.8551,1.10000,0.90000,1.10000,0.90000
  5281,'FORMOSA II  ', 132.0000,1,  10,  60,  10,1.03963,  -8.6644,1.10000,0.90000,1.10000,0.90000
  5282,'PI.GOYA     ', 132.0000,1,  10,  62,  10,0.94799, -17.8983,1.10000,0.90000,1.10000,0.90000
  5283,'PIQ.18.ESQ  ', 132.0000,1,  10,  62,  10,0.95037, -17.6050,1.10000,0.90000,1.10000,0.90000
  5284,'P.LIB.NORTE ', 132.0000,1,  10,  62,   1,1.00206, -12.9816,1.10000,0.90000,1.10000,0.90000
  5285,'ESPINILLO   ', 132.0000,1,  10,  60,   1,0.97691, -18.1401,1.10000,0.90000,1.10000,0.90000
  5286,'VGGUEMES    ', 132.0000,1,  10,  60,   1,0.96855, -19.2629,1.10000,0.90000,1.10000,0.90000
  5287,'PI.P.INF    ', 132.0000,1,  10,  61,  10,1.02296,  -0.3437,1.10000,0.90000,1.10000,0.90000
  5288,'P.INFIER    ', 132.0000,1,  10,  61,   1,1.03657,   6.8153,1.10000,0.90000,1.10000,0.90000
  5289,'CD15 NEA    ', 132.0000,1,  10,  61,   1,1.01333, -12.7384,1.10000,0.90000,1.10000,0.90000
  5290,'MERCEDES    ', 132.0000,1,  10,  62,  10,1.04175,  -7.1633,1.05000,0.95000,1.10000,0.90000
  5291,'QUITILIP    ', 132.0000,1,  10,  61,   1,1.02459,  -2.1156,1.10000,0.90000,1.10000,0.90000
  5292,'ROCA_B2     ', 132.0000,1,  10,  32,   1,0.99660,  -6.6765,1.10000,0.90000,1.10000,0.90000
  5293,'LEONESA     ', 132.0000,1,  10,  61,  10,1.04052,  -9.3895,1.10000,0.90000,1.10000,0.90000
  5294,'ITUZ NORTE  ', 132.0000,1,  10,  62,   1,1.03737,   7.8147,1.10000,0.90000,1.10000,0.90000
  5295,'S.BERNARDO  ', 132.0000,1,  10,  61,  10,1.04145,   0.4371,1.10000,0.90000,1.10000,0.90000
  5296,'VILELAS     ', 132.0000,1,  10,  61,   1,1.03425,  -9.0573,1.10000,0.90000,1.10000,0.90000
  5297,'PASO.TALA   ', 132.0000,1,  10,  62,   1,0.97873, -14.2880,1.10000,0.90000,1.10000,0.90000
  5298,'YAPEYU      ', 132.0000,1,  10,  62,   1,1.00447, -13.2489,1.10000,0.90000,1.10000,0.90000
  5299,'PUCHETA     ', 132.0000,1,  10,  62,   1,0.98674, -14.3162,1.10000,0.90000,1.10000,0.90000
  5300,'GARRUCHOS   ', 132.0000,1,  10,  62,  10,1.02494,   7.0528,1.10000,0.90000,1.10000,0.90000
  5301,'PIQ.ITAEMBE ', 132.0000,1,  10,  32,   1,1.03181,  -1.2585,1.10000,0.90000,1.10000,0.90000
  5302,'ITAEMBE MINI', 132.0000,1,  10,  32,   1,1.03269,  -1.2271,1.10000,0.90000,1.10000,0.90000
  5303,'BRENAS      ', 132.0000,1,  10,  61,   1,1.00587,  -3.1549,1.10000,0.90000,1.10000,0.90000
  5304,'PIRAYU      ', 132.0000,1,  10,  62,   1,1.03535,  -5.3409,1.10000,0.90000,1.10000,0.90000
  5305,'PIQ.207     ', 132.0000,1,  10,  62,  10,1.04147,   8.4119,1.10000,0.90000,1.10000,0.90000
  5306,'SAN ALONSO  ', 132.0000,1,  10,  62,  10,1.04134,   8.4203,1.10000,0.90000,1.10000,0.90000
  5307,'V.ANGE.NORT ', 132.0000,1,  10,  61,   1,1.04149,   0.8861,1.10000,0.90000,1.10000,0.90000
  5308,'SYLVINA     ', 132.0000,4,  10,  61,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5309,'PIQ.CHA     ', 132.0000,1,   8,  30,   1,1.02689, -14.7791,1.10000,0.90000,1.10000,0.90000
  5310,'PIQ.M.CAS   ', 132.0000,1,  10,  62,   1,1.03451, -15.3620,1.10000,0.90000,1.10000,0.90000
  5311,'MOCORETA    ', 132.0000,1,  10,  62,   1,1.03122, -15.2997,1.10000,0.90000,1.10000,0.90000
  5312,'SARMIENTO   ', 132.0000,1,  10,  62,   1,1.01428,  -8.0667,1.10000,0.90000,1.10000,0.90000
  5313,'K2RS        ', 132.0000,1,  10,  61,  10,1.04774,  -7.9544,1.10000,0.90000,1.10000,0.90000
  5314,'K4RS        ', 132.0000,1,  10,  61,  10,1.04774,  -7.9544,1.10000,0.90000,1.10000,0.90000
  5315,'K3RS        ', 132.0000,1,  10,  61,  10,1.04774,  -7.9544,1.10000,0.90000,1.10000,0.90000
  5316,'K1RS        ', 132.0000,1,  10,  61,  10,1.04774,  -7.9544,1.10000,0.90000,1.10000,0.90000
  5317,'T.VIELAS1   ', 132.0000,1,  10,  61,   1,1.03410,  -9.0644,1.10000,0.90000,1.10000,0.90000
  5318,'T.VIELAS2   ', 132.0000,1,  10,  61,   1,1.03410,  -9.0644,1.10000,0.90000,1.10000,0.90000
  5319,'STELLA MARIS', 132.0000,1,  10,  62,   1,0.94955, -17.8081,1.10000,0.90000,1.10000,0.90000
  5320,'OBERAII     ', 132.0000,1,  10,  32,   1,0.95351, -10.1829,1.10000,0.90000,1.10000,0.90000
  5321,'T.OBERA     ', 132.0000,1,  10,  32,   1,0.95668,  -9.9433,1.10000,0.90000,1.10000,0.90000
  5322,'S.ISIDRO.B  ', 132.0000,1,  10,  32,   1,1.03940,  -0.7673,1.10000,0.90000,1.10000,0.90000
  5323,'CD6.INT     ', 132.0000,1,  10,  61,   1,1.03411,  -9.0646,1.10000,0.90000,1.10000,0.90000
  5324,'VIRASORO.NOR', 132.0000,1,  10,  62,  10,1.04124,   8.4148,1.10000,0.90000,1.10000,0.90000
  5325,'MACHAGAI    ', 132.0000,1,  10,  61,   1,1.02047,  -2.3040,1.10000,0.90000,1.10000,0.90000
  5326,'K2PT        ', 132.0000,1,  10,  62,  10,1.04239,  -4.9021,1.10000,0.90000,1.10000,0.90000
  5327,'PMINERAL_B1 ', 132.0000,1,  10,  32,   1,0.98786,  -9.4128,1.10000,0.90000,1.10000,0.90000
  5328,'SAN VICENTE ', 132.0000,1,  10,  32,   1,0.94682, -12.4854,1.10000,0.90000,1.10000,0.90000
  5329,'MAXIMO PAZ  ', 132.0000,1,  10,  32,   1,1.03603,  -1.0778,1.10000,0.90000,1.10000,0.90000
  5330,'GR.FORMOSA B', 132.0000,1,  10,  60,   1,1.04633,  -7.1079,1.10000,0.90000,1.10000,0.90000
  5331,'VGGUEMES.INT', 132.0000,1,  10,  60,   1,0.96855, -19.2629,1.10000,0.90000,1.10000,0.90000
  5332,'IBARRETA.INT', 132.0000,1,  10,  60,   1,0.97195, -19.3279,1.10000,0.90000,1.10000,0.90000
  5333,'LIN/CAB MPAZ', 132.0000,1,  10,  32,   1,1.03755,  -0.9381,1.10000,0.90000,1.10000,0.90000
  5334,'PIQ         ', 132.0000,1,  10,  62,  10,1.03959,   8.2300,1.10000,0.90000,1.10000,0.90000
  5335,'SAN DIEGO   ', 132.0000,1,  10,  62,   1,1.03585,  -8.9413,1.10000,0.90000,1.10000,0.90000
  5336,'PI ITUZAINGO', 132.0000,1,  10,  62,   1,1.03730,   7.8138,1.10000,0.90000,1.10000,0.90000
  5337,'PS.P.INF    ', 132.0000,1,  10,  61,   1,1.03767,   7.3953,1.10000,0.90000,1.10000,0.90000
  5338,'TBRENAS     ', 132.0000,1,  10,  61,  10,1.00587,  -3.1549,1.10000,0.90000,1.10000,0.90000
  5339,'PIRAY       ', 132.0000,1,  10,  32,   1,1.00971,  -9.8308,1.10000,0.90000,1.10000,0.90000
  5340,'VANGFV132   ', 132.0000,1,  10,  61,  10,1.04757,   1.5142,1.10000,0.90000,1.10000,0.90000
  5341,'P.S. CASTELL', 132.0000,4,   7,   2,  99,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5345,'ET PS LAESC ', 132.0000,1,  10,  61,  99,1.04707,  -7.0579,1.10000,0.90000,1.10000,0.90000
  5500,'BARRAN33_1  ',  33.0000,1,  10,  61,  10,1.02585,  -7.5909,1.10000,0.90000,1.10000,0.90000
  5501,'CLO.TER1    ',  33.0000,1,  10,  60,  10,1.03558, -17.4938,1.10000,0.90000,1.10000,0.90000
  5502,'CLO.TER2    ',  33.0000,1,  10,  60,  10,1.03558, -17.4938,1.10000,0.90000,1.10000,0.90000
  5503,'COR.SEC3    ',  33.0000,1,  10,  62,   1,1.00970, -14.4708,1.10000,0.90000,1.10000,0.90000
  5504,'COR.SEC4    ',  33.0000,1,  10,  62,   1,1.00970, -14.4708,1.10000,0.90000,1.10000,0.90000
  5505,'FOR.TER1    ',  33.0000,1,  10,  60,   1,1.03168,  -8.0416,1.10000,0.90000,1.10000,0.90000
  5506,'FORM33      ',  33.0000,1,  10,  60,   1,1.03168,  -8.0416,1.10000,0.90000,1.10000,0.90000
  5507,'GOYA33_01   ',  33.0000,1,  10,  62,  10,0.92557, -22.9238,1.10000,0.90000,1.10000,0.90000
  5508,'RES.TER1    ',  33.0000,1,  10,   4,  10,1.04849,  -8.4431,1.10000,0.90000,1.10000,0.90000
  5509,'RES.TER2    ',  33.0000,1,  10,   4,  10,1.04823,  -8.4402,1.10000,0.90000,1.10000,0.90000
  5510,'S.CATALI    ',  33.0000,1,  10,  62,  10,0.99009, -13.5215,1.10000,0.90000,1.10000,0.90000
  5511,'TIPOITI_A   ',  33.0000,1,  10,  62,  10,0.98246, -14.0111,1.10000,0.90000,1.10000,0.90000
  5512,'RINC.TER    ',  33.0000,1,  10,   4,  10,1.04071,   8.2887,1.10000,0.90000,1.10000,0.90000
  5513,'ISID.TER    ',  33.0000,1,  10,  32,  10,1.03714,  -1.2734,1.10000,0.90000,1.10000,0.90000
  5515,'PIRANE      ',  33.0000,1,  10,  60,  10,1.02956, -18.6071,1.10000,0.90000,1.10000,0.90000
  5517,'BARRAN33_2  ',  33.0000,1,  10,  61,   1,1.02930,  -8.3028,1.10000,0.90000,1.10000,0.90000
  5518,'CORRDI      ',  13.2000,4,  10,  62,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5519,'TIPOITI_B   ',  33.0000,1,  10,  62,  10,0.99824, -15.1861,1.10000,0.90000,1.10000,0.90000
  5520,'RSPENA12    ',  33.0000,1,  10,  61,   1,1.03095,  -6.8037,1.10000,0.90000,1.10000,0.90000
  5521,'PRESROCA    ',  33.0000,1,  10,  61,   1,1.02278, -17.4629,1.10000,0.90000,1.10000,0.90000
  5522,'BARRAN13_1  ',  13.2000,1,  10,  61,  10,1.01914,  -6.6955,1.10000,0.90000,1.10000,0.90000
  5523,'ISID.TER    ',  33.0000,1,  10,  32,  10,1.03714,  -1.2734,1.10000,0.90000,1.10000,0.90000
  5524,'3ISLETAS    ', 132.0000,1,  10,  61,   1,1.02760,  -2.4045,1.10000,0.90000,1.10000,0.90000
  5525,'3ISLETAS2   ',  33.0000,4,  10,  61,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5526,'CASTELLI    ',  33.0000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5527,'B.VISTA     ',  33.0000,1,  10,  62,   1,0.91955, -19.6983,1.10000,0.90000,1.10000,0.90000
  5528,'SALADAS     ',  33.0000,1,  10,  62,   1,0.94393, -19.3832,1.10000,0.90000,1.10000,0.90000
  5529,'STA.ROSA    ',  33.0000,1,  10,  62,   1,1.05453, -18.6832,1.10000,0.90000,1.10000,0.90000
  5530,'BARRAN13_2  ',  13.2000,1,  10,  61,  10,1.02911,  -8.2648,1.10000,0.90000,1.10000,0.90000
  5531,'SMAR33_01   ',  33.0000,1,  10,  61,   1,1.00371, -21.2740,1.10000,0.90000,1.10000,0.90000
  5532,'OBERA       ',  33.0000,1,  10,  32,  10,1.00324,  -5.7672,1.10000,0.90000,1.10000,0.90000
  5533,'OBERA       ',  13.2000,1,  10,  32,  10,0.99319,  -6.3920,1.10000,0.90000,1.10000,0.90000
  5534,'PMINERAL    ',  33.0000,1,  10,  32,   1,0.92882, -15.8127,1.10000,0.90000,1.10000,0.90000
  5535,'PMINERAL    ',  13.2000,1,  10,  32,   1,0.96947, -11.3991,1.10000,0.90000,1.10000,0.90000
  5536,'PAPEL MIS   ',  13.2000,1,  10,  32,  10,1.00954, -13.3952,1.10000,0.90000,1.10000,0.90000
  5537,'PIRAYU      ',  33.0000,1,  10,  62,   1,1.04134, -10.4102,1.10000,0.90000,1.10000,0.90000
  5538,'JUAREZ      ',  33.0000,1,  10,  60,   1,1.05103, -19.8324,1.10000,0.90000,1.10000,0.90000
  5539,'LAGBLANCA   ',  33.0000,1,  10,  60,   1,0.97805, -21.4744,1.10000,0.90000,1.10000,0.90000
  5541,'PPAT.TER2   ',  33.0000,1,  10,   4,  10,1.04274,  -6.4038,1.10000,0.90000,1.10000,0.90000
  5542,'CHARATA     ',  33.0000,1,  10,  61,  10,1.03098,  -5.4189,1.10000,0.90000,1.10000,0.90000
  5543,'V.ANGELA    ',  33.0000,1,  10,  61,   1,1.04155,  -4.8299,1.10000,0.90000,1.10000,0.90000
  5544,'PIRAYU      ',  13.2000,1,  10,  62,   1,1.02577, -12.5887,1.10000,0.90000,1.10000,0.90000
  5545,'CASTELLI    ',  33.0000,1,  10,  61,   1,1.01181,  -5.5328,1.10000,0.90000,1.10000,0.90000
  5546,'CASTELLI    ',  13.2000,1,  10,  61,   1,1.00426,  -6.9620,1.10000,0.90000,1.10000,0.90000
  5547,'PRESROCA    ',  13.2000,1,  10,  61,   1,1.01937, -18.1974,1.10000,0.90000,1.10000,0.90000
  5548,'P_MINERAL_B1',  13.2000,1,  10,  32,   1,0.94930, -13.3491,1.10000,0.90000,1.10000,0.90000
  5549,'P_MINERAL_B2',  33.0000,1,  10,  32,   1,0.96917, -11.6015,1.10000,0.90000,1.10000,0.90000
  5550,'P.PATR      ',  13.2000,1,  10,  62,  10,1.04134, -10.4102,1.10000,0.90000,1.10000,0.90000
  5551,'SCAT_A      ',  13.2000,1,  10,  62,  10,0.98858, -14.7152,1.10000,0.90000,1.10000,0.90000
  5552,'SCAT_B      ',  13.2000,1,  10,  62,  10,0.98708, -15.1403,1.10000,0.90000,1.10000,0.90000
  5553,'PS.P.INF    ',  33.0000,1,  10,  61,  10,1.03128,  11.5148,1.10000,0.90000,1.10000,0.90000
  5554,'FORII13_01  ',  13.2000,1,  10,  60,   1,1.00574, -14.3503,1.10000,0.90000,1.10000,0.90000
  5555,'VANGFV33    ',  33.0000,1,  10,  61,  10,1.04466,   6.7527,1.10000,0.90000,1.10000,0.90000
  5570,'CE.SEC_1    ',  33.0000,1,  10,  62,   1,1.03765, -12.5195,1.10000,0.90000,1.10000,0.90000
  5573,'C.BRUGNE    ',  33.0000,1,  10,  62,   1,0.94774, -15.0363,1.10000,0.90000,1.10000,0.90000
  5578,'SMAR13_01   ',  13.2000,1,  10,  61,   1,1.01865, -23.0186,1.10000,0.90000,1.10000,0.90000
  5580,'MERC.TER    ',  33.0000,1,  10,  62,  10,1.03976,  -7.7188,1.10000,0.90000,1.10000,0.90000
  5581,'PISROS33    ',  33.0000,1,  10,  62,   2,1.06364, -18.4567,1.10000,0.90000,1.10000,0.90000
  5582,'ESCON33_01  ',  33.0000,1,  10,  61,   1,0.96199, -12.6561,1.10000,0.90000,1.10000,0.90000
  5583,'ESCON13_01  ',  13.2000,1,  10,  61,   1,0.96270, -13.6640,1.10000,0.90000,1.10000,0.90000
  5586,'ESCON33_02  ',  33.0000,1,  10,  61,  10,0.96310, -12.6461,1.10000,0.90000,1.10000,0.90000
  5588,'GARRTV01    ',  13.2000,2,  10,  62,  14,1.01000,  14.0537,1.10000,0.90000,1.10000,0.90000
  5600,'CAZUTV01    ',   0.4000,2,  10,  32,  14,1.03000,  -4.0783,1.10000,0.90000,1.10000,0.90000
  5601,'SCHADI01    ',  13.2000,2,  10,  61,   7,1.03000, -15.2759,1.10000,0.90000,1.10000,0.90000
  5602,'SMARDI01    ',   0.4000,2,  10,  61,   7,1.04000, -23.2735,1.10000,0.90000,1.10000,0.90000
  5603,'ESCOTV01    ',  13.2000,2,  10,  61,  14,0.98000,  -9.4531,1.10000,0.90000,1.10000,0.90000
  5604,'BSROTV01    ',  13.2000,2,  10,  62,  14,1.05000, -16.0816,1.10000,0.90000,1.10000,0.90000
  5605,'ALONTV01    ',  13.2000,2,  10,  62,  14,1.05000,  12.6897,1.10000,0.90000,1.10000,0.90000
  5606,'PMISTV01    ',  13.2000,2,  10,  32,  14,1.01000, -12.2183,1.10000,0.90000,1.10000,0.90000
  5607,'SPENFV01    ',   0.6000,4,  10,  61,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5608,'OBEMDI01    ',   0.4000,2,  10,  32,   7,0.97000,  -3.6790,1.10000,0.90000,1.10000,0.90000
  5609,'PINFFV01    ',   0.8000,2,  10,  61,  12,1.03000,  14.5129,1.10000,0.90000,1.10000,0.90000
  5610,'VANGFV01    ',   0.8000,2,  10,  61,  12,1.04000,   9.7212,1.10000,0.90000,1.10000,0.90000
  5611,'BARDDI01    ',   0.4000,2,  10,  61,   7,1.00000,  -3.3583,1.10000,0.90000,1.10000,0.90000
  5612,'VAN2FV      ',   0.8000,2,  10,  61,  12,1.05000,   9.0677,1.10000,0.90000,1.10000,0.90000
  5613,'VAN3FV      ',   0.8000,2,  10,  61,  12,1.05000,   9.3251,1.10000,0.90000,1.10000,0.90000
  5614,'VAN4FV      ',   0.8000,2,  10,  61,  12,1.05000,   9.5826,1.10000,0.90000,1.10000,0.90000
  5615,'VAN5FV      ',   0.8000,2,  10,  61,  12,1.05000,   9.8401,1.10000,0.90000,1.10000,0.90000
  5616,'QUITIFV     ',   0.7000,2,  10,  61,  12,1.02000,   5.4321,1.10000,0.90000,1.10000,0.90000
  5617,'3ISLEFV     ',   0.7000,2,  10,  61,  12,1.03000,   4.9418,1.10000,0.90000,1.10000,0.90000
  5619,'ESCONFV     ',   0.8000,2,  10,  61,  99,1.05000,  -1.2786,1.10000,0.90000,1.10000,0.90000
  5620,'CLORTG      ',  13.2000,1,  10,  60,   4,1.05709, -18.5282,1.10000,0.90000,1.10000,0.90000
  5621,'VAN6FV      ',   0.8000,2,  10,  61,  12,1.05000,   9.8496,1.10000,0.90000,1.10000,0.90000
  5624,'CASTEFV1    ',   0.7000,2,  10,  61,  12,1.01000,  -2.7716,1.10000,0.90000,1.10000,0.90000
  5629,'CORRDI01    ',   0.4000,4,  10,  62,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5630,'CHARFV      ',   0.8000,2,  10,  61,  12,1.05000,  -1.8229,1.10000,0.90000,1.10000,0.90000
  5631,'SPENDI01    ',   0.4000,4,  10,  61,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5634,'LBLADI01    ',   0.3800,2,  10,  60,   7,0.98000, -20.1772,1.10000,0.90000,1.10000,0.90000
  5636,'LPALDI01    ',   0.4000,4,  10,  61,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5638,'ITATDI01    ',   0.4000,4,  10,  60,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5641,'FORDDI01    ',   0.4000,4,  10,  60,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5642,'PIRADI01    ',   0.3800,4,  10,  60,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5643,'FORDDI02    ',   0.4000,4,  10,  60,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5644,'PIRADI01    ',   0.4000,4,  10,  60,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5645,'JUARFV01    ',   0.8000,2,  10,  60,  12,1.05000, -16.4896,1.10000,0.90000,1.10000,0.90000
  5650,'GOYA13_01   ',  13.2000,1,  10,  62,   4,0.93521, -24.0805,1.10000,0.90000,1.10000,0.90000
  5653,'ESQDDI01    ',   0.4000,2,  10,  62,   7,0.96000, -13.7967,1.10000,0.90000,1.10000,0.90000
  5654,'ARISDI01    ',   0.4000,2,  10,  32,   7,1.03000,  -7.8144,1.10000,0.90000,1.10000,0.90000
  5655,'FORII33_01  ',  33.0000,1,  10,  60,  14,0.96366, -13.1928,1.10000,0.90000,1.10000,0.90000
  5660,'OBERTG01    ',  13.2000,2,  10,  32,   4,0.97000,  -8.2049,1.10000,0.90000,1.10000,0.90000
  5662,'POSATG02    ',  13.2000,2,  10,  32,   4,1.03684,  -1.0147,1.10000,0.90000,1.10000,0.90000
  5663,'SPENAFV     ',   0.7000,2,  10,  61,  12,1.05000,  -3.2810,1.10000,0.90000,1.10000,0.90000
  5664,'CASTEFV2    ',   0.7000,2,  10,  61,  12,1.03000,  -2.8252,1.10000,0.90000,1.10000,0.90000
  5665,'PUPITV01    ',  13.2000,2,  10,  32,   4,1.05000,  -5.8292,1.10000,0.90000,1.10000,0.90000
  5666,'SROSDI01    ',  13.2000,2,  10,  62,   7,0.98431, -21.1867,1.10000,0.90000,1.10000,0.90000
  5667,'CHARDI01    ',   0.4000,2,  10,  61,   7,0.97786,  -6.5342,1.10000,0.90000,1.10000,0.90000
  5668,'CHARDI02    ',   0.4000,2,  10,  61,   7,0.97786,  -6.5342,1.10000,0.90000,1.10000,0.90000
  5669,'PPATDI01    ',   0.4000,4,  10,  62,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5671,'YACYHI01    ',  13.2000,2,  10,  62,   6,1.00101,  15.2623,1.10000,0.90000,1.10000,0.90000
  5672,'YACYHI02    ',  13.2000,2,  10,  62,   6,1.00101,  15.2623,1.10000,0.90000,1.10000,0.90000
  5673,'YACYHI03    ',  13.2000,2,  10,  62,   6,1.00101,  15.2623,1.10000,0.90000,1.10000,0.90000
  5674,'YACYHI04    ',  13.2000,2,  10,  62,   6,1.00101,  15.2623,1.10000,0.90000,1.10000,0.90000
  5675,'YACYHI05    ',  13.2000,2,  10,  62,   6,1.00101,  15.2623,1.10000,0.90000,1.10000,0.90000
  5676,'YACYHI06    ',  13.2000,2,  10,  62,   6,1.00101,  15.2623,1.10000,0.90000,1.10000,0.90000
  5677,'YACYHI07    ',  13.2000,2,  10,  62,   6,1.00101,  15.2623,1.10000,0.90000,1.10000,0.90000
  5678,'YACYHI08    ',  13.2000,2,  10,  62,   6,1.00101,  15.2623,1.10000,0.90000,1.10000,0.90000
  5679,'YACYHI09    ',  13.2000,2,  10,  62,   6,1.00101,  15.2623,1.10000,0.90000,1.10000,0.90000
  5680,'YACYHI10    ',  13.2000,2,  10,  62,   6,1.00101,  15.2623,1.10000,0.90000,1.10000,0.90000
  5681,'YACYHI11    ',  13.2000,2,  10,  62,   6,1.00101,  15.2623,1.10000,0.90000,1.10000,0.90000
  5682,'YACYHI12    ',  13.2000,2,  10,  62,   6,1.00101,  15.2623,1.10000,0.90000,1.10000,0.90000
  5683,'YACYHI13    ',  13.2000,2,  10,  62,   6,1.00101,  15.2623,1.10000,0.90000,1.10000,0.90000
  5684,'YACYHI14    ',  13.2000,2,  10,  62,   6,1.00101,  15.2623,1.10000,0.90000,1.10000,0.90000
  5685,'YACYHI15    ',  13.2000,2,  10,  62,   6,1.00101,  15.2623,1.10000,0.90000,1.10000,0.90000
  5686,'YACYHI16    ',  13.2000,2,  10,  62,   6,1.00101,  15.2623,1.10000,0.90000,1.10000,0.90000
  5687,'YACYHI17    ',  13.2000,2,  10,  62,   6,1.00101,  15.2623,1.10000,0.90000,1.10000,0.90000
  5688,'YACYHI18    ',  13.2000,2,  10,  62,   6,1.00101,  15.2623,1.10000,0.90000,1.10000,0.90000
  5689,'YACYHI19    ',  13.2000,4,  10,  62,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5690,'YACYHI20    ',  13.2000,4,  10,  62,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5691,'URUGHI01    ',  13.8000,2,  10,  32,   6,1.05000,  -5.2958,1.10000,0.90000,1.10000,0.90000
  5692,'URUGHI02    ',  13.8000,2,  10,  32,   6,1.05000,  -5.2958,1.10000,0.90000,1.10000,0.90000
  5800,'CLO.TER1    ',  13.2000,4,  10,  60,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5801,'CLO.TER2    ',  13.2000,4,  10,  60,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5802,'CLO.TER3    ',  13.2000,4,  10,  60,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5803,'COR.TER3    ',  13.2000,1,  10,  62,  10,1.00303, -16.1409,1.10000,0.90000,1.10000,0.90000
  5804,'COR.TER4    ',  13.2000,1,  10,  62,   1,1.00303, -16.1409,1.10000,0.90000,1.10000,0.90000
  5805,'FORMOSA     ',  13.2000,1,  10,  60,   1,1.03168,  -8.0416,1.10000,0.90000,1.10000,0.90000
  5806,'R.S.PENA    ',  13.2000,1,  10,  61,   1,1.04128, -10.9592,1.10000,0.90000,1.10000,0.90000
  5807,'PIR.TER1    ',  13.2000,1,  10,  60,  10,1.02533, -19.6171,1.10000,0.90000,1.10000,0.90000
  5808,'CASTELLI    ',  13.2000,4,  10,  61,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5809,'B.VISTA     ',  13.2000,1,  10,  62,   1,0.91136, -21.3781,1.10000,0.90000,1.10000,0.90000
  5810,'CHA.TER1    ',  33.0000,1,  10,   5,   1,1.04083,  -1.4544,1.10000,0.90000,1.10000,0.90000
  5811,'GOYA2       ',  13.2000,1,  10,  62,  10,0.92557, -22.9238,1.10000,0.90000,1.10000,0.90000
  5812,'CE.TER      ',  13.2000,1,  10,  62,   1,1.05423, -13.2083,1.10000,0.90000,1.10000,0.90000
  5829,'FOR.TER1    ',  33.0000,1,  10,   4,   1,1.04463,  -7.4976,1.10000,0.90000,1.10000,0.90000
  5830,'VANG.TER    ',  13.2000,1,  10,  61,   1,1.04451,  -7.1403,1.10000,0.90000,1.10000,0.90000
  5831,'CHARATA     ',  13.2000,1,  10,  61,  10,1.02933,  -6.5342,1.10000,0.90000,1.10000,0.90000
  5840,'LAGBL.TER   ',  13.2000,1,  10,  60,   1,0.97599, -22.9843,1.10000,0.90000,1.10000,0.90000
  5842,'FOR.TER2    ',  33.0000,1,  10,   4,   1,1.04347,  -8.3251,1.10000,0.90000,1.10000,0.90000
  5850,'JUA.TER     ',  13.2000,1,  10,  60,   1,1.05185, -20.0253,1.10000,0.90000,1.10000,0.90000
  5871,'CD5N13_02   ',  13.2000,1,  10,  61,   1,1.01190, -18.3039,1.10000,0.90000,1.10000,0.90000
  5872,'CD5N13_01   ',  13.2000,1,  10,  61,   1,1.01134, -19.1162,1.10000,0.90000,1.10000,0.90000
  5873,'C.BUNGE     ',  13.2000,1,  10,  62,   1,0.94781, -15.2542,1.10000,0.90000,1.10000,0.90000
  5972,'TIROTV01    ',  13.2000,2,  10,  61,  14,0.99000, -14.9357,1.10000,0.90000,1.10000,0.90000
  5998,'PPAT.TER    ',  33.0000,1,  10,   4,  10,1.04244,  -5.4505,1.10000,0.90000,1.10000,0.90000
  6000,'ALMAFUE.    ', 500.0000,1,  12,   5,  10,1.01023,   3.2064,1.03000,0.97000,1.05000,0.95000
  6002,'A.CABRAL    ', 500.0000,1,  12,   5,  10,1.01567,   1.0985,1.03000,0.97000,1.05000,0.95000
  6004,'EMBALSE     ', 500.0000,1,  12,   5,  10,1.01427,   3.9898,1.03000,0.97000,1.05000,0.95000
  6006,'MALVINAS    ', 500.0000,1,  12,   5,  10,0.98305,   0.4823,1.03000,0.97000,1.05000,0.95000
  6008,'R.GRANDE    ', 500.0000,1,  12,   5,  10,1.01752,   4.8529,1.03000,0.97000,1.05000,0.95000
  6010,'LUJAN.SL    ', 500.0000,1,  12,   5,  10,1.02975,   6.5134,1.03000,0.97000,1.05000,0.95000
  6200,'ALMAFUE1    ', 132.0000,1,  12,  33,  10,1.04682,  -1.6401,1.05000,0.95000,1.10000,0.90000
  6201,'PIQ126_02   ', 132.0000,1,  12,  33,  10,1.04635,   0.7705,1.10000,0.90000,1.10000,0.90000
  6202,'ALMAFUE2    ', 132.0000,1,  12,  33,  10,1.04297,  -0.5072,1.05000,0.95000,1.10000,0.90000
  6203,'A.CABRAL    ', 132.0000,1,  12,  33,  10,1.04704,  -4.0728,1.05000,0.95000,1.10000,0.90000
  6204,'B.JARDIN    ', 132.0000,1,  12,  33,   1,1.01936,  -8.4347,1.10000,0.90000,1.10000,0.90000
  6205,'LUJAN.SL2   ', 132.0000,1,  12,  34,  10,1.04903,   5.1706,1.05000,0.95000,1.10000,0.90000
  6206,'AFISA       ', 132.0000,1,  12,  33,   1,0.95821, -20.1357,1.10000,0.90000,1.10000,0.90000
  6207,'LA.CUMBRE   ', 132.0000,1,  12,  34,  10,0.98459,  -2.5410,1.10000,0.90000,1.10000,0.90000
  6208,'C.PAZ       ', 132.0000,1,  12,  33,   1,1.00271, -10.3862,1.10000,0.90000,1.10000,0.90000
  6209,'NOGOLI      ', 132.0000,1,  12,  34,  10,1.01847,   1.8697,1.10000,0.90000,1.10000,0.90000
  6210,'JE.MARIA    ', 132.0000,1,  12,  33,   1,0.97816, -12.0558,1.10000,0.90000,1.10000,0.90000
  6211,'EST-MALV    ', 132.0000,1,  12,  33,  10,1.01211, -10.9519,1.10000,0.90000,1.10000,0.90000
  6212,'ESTE        ', 132.0000,1,  12,  33,   1,1.01070, -11.2347,1.10000,0.90000,1.10000,0.90000
  6213,'CEMENTERA.AV', 132.0000,1,  12,  34,   2,1.01045,   1.8566,1.10000,0.90000,1.10000,0.90000
  6214,'NORTE       ', 132.0000,1,  12,  33,   1,1.01445, -10.4651,1.10000,0.90000,1.10000,0.90000
  6215,'TOTORAL NVA ', 132.0000,1,  12,  33,   1,0.95080, -13.2045,1.10000,0.90000,1.10000,0.90000
  6216,'OESTE       ', 132.0000,1,  12,  33,   1,1.00823, -11.5259,1.10000,0.90000,1.10000,0.90000
  6217,'SOE-NCOR    ', 132.0000,1,  12,  33,  10,1.02352,  -8.7559,1.10000,0.90000,1.10000,0.90000
  6218,'SUR 2       ', 132.0000,1,  12,  33,  10,1.01966,  -8.5785,1.10000,0.90000,1.10000,0.90000
  6219,'SUR-NCOR    ', 132.0000,1,  12,  33,  10,1.02067,  -8.6928,1.10000,0.90000,1.10000,0.90000
  6220,'SUROESTE    ', 132.0000,1,  12,  33,   1,1.02815,  -8.6319,1.10000,0.90000,1.10000,0.90000
  6221,'SUR 1       ', 132.0000,1,  12,  33,   1,1.00925, -11.5509,1.10000,0.90000,1.10000,0.90000
  6222,'EMBALSE     ', 132.0000,1,  12,  33,  10,1.04304,  -0.5097,1.10000,0.90000,1.10000,0.90000
  6223,'TANCACHA    ', 132.0000,1,  12,  33,   1,1.03284,  -3.0242,1.10000,0.90000,1.10000,0.90000
  6224,'F.CANETE    ', 132.0000,1,  12,  33,  10,0.99644, -10.3579,1.10000,0.90000,1.10000,0.90000
  6225,'LA FALDA    ', 132.0000,1,  12,  33,   1,0.96031, -12.7563,1.10000,0.90000,1.10000,0.90000
  6226,'CABRERA     ', 132.0000,1,  12,  33,   1,1.01614,  -4.0532,1.10000,0.90000,1.10000,0.90000
  6227,'TABLADA     ', 132.0000,1,  12,  33,   1,1.00789, -11.5677,1.10000,0.90000,1.10000,0.90000
  6228,'G.DEHEZA    ', 132.0000,1,  12,  33,   1,1.01340,  -4.9002,1.10000,0.90000,1.10000,0.90000
  6229,'S.A.ARREDOND', 132.0000,1,  12,  33,   1,0.99500, -10.5149,1.10000,0.90000,1.10000,0.90000
  6230,'H.RENANC    ', 132.0000,1,  12,  33,  10,0.87868, -21.1616,1.10000,0.90000,1.10000,0.90000
  6231,'VARILLAS    ', 132.0000,1,  12,  33,   1,0.98684, -12.3074,1.10000,0.90000,1.10000,0.90000
  6232,'IVERDE      ', 132.0000,1,  12,  33,  10,0.95094, -12.6726,1.10000,0.90000,1.10000,0.90000
  6233,'G.DEHE33_02 ',  33.0000,1,  12,  33,   1,1.01923,  -4.5453,1.10000,0.90000,1.10000,0.90000
  6234,'LA TOMA     ', 132.0000,1,  12,  34,   1,0.97333,  -5.4159,1.10000,0.90000,1.10000,0.90000
  6235,'J. POSSE    ', 132.0000,1,  12,  33,   1,0.98096,  -9.7505,1.10000,0.90000,1.10000,0.90000
  6236,'LA VINA     ', 132.0000,1,  12,  33,   1,0.99887,  -6.2808,1.10000,0.90000,1.10000,0.90000
  6237,'CTMARAN2    ', 132.0000,1,  12,  33,  10,1.04491,   2.4461,1.10000,0.90000,1.10000,0.90000
  6238,'FERIAS      ', 132.0000,1,  12,  33,   1,1.04357,   2.2773,1.10000,0.90000,1.10000,0.90000
  6239,'CTMARANZ    ', 132.0000,1,  12,  33,  10,1.04491,   2.4461,1.10000,0.90000,1.10000,0.90000
  6240,'HIGUERAS    ', 132.0000,1,  12,  33,   1,1.03457,   0.6656,1.10000,0.90000,1.10000,0.90000
  6241,'MERLO SL    ', 132.0000,1,  12,  34,   1,0.97279,  -7.6848,1.10000,0.90000,1.10000,0.90000
  6242,'APE-EPEC    ', 132.0000,1,  12,  33,  10,0.88244, -20.8423,1.10000,0.90000,1.10000,0.90000
  6243,'TILISARAO   ', 132.0000,1,  12,  34,   1,0.97198,  -6.7615,1.10000,0.90000,1.10000,0.90000
  6244,'LIM.CBA-SLN ', 132.0000,1,  12,  34,  10,0.97758,  -7.3572,1.10000,0.90000,1.10000,0.90000
  6245,'S.LUIS CEN  ', 132.0000,1,  12,  34,   1,0.99284,  -0.4103,1.10000,0.90000,1.10000,0.90000
  6246,'LIM.CBA-SLS ', 132.0000,1,  12,  34,  10,1.01292,  -2.3384,1.10000,0.90000,1.10000,0.90000
  6247,'MORTEROS    ', 132.0000,1,  12,  33,   1,0.95326, -20.7666,1.10000,0.90000,1.10000,0.90000
  6248,'MOLINOS     ', 132.0000,1,  12,  33,   1,1.02873,  -4.7796,1.10000,0.90000,1.10000,0.90000
  6249,'MENDIOLA    ', 132.0000,1,  12,  33,   1,1.01407, -10.5159,1.10000,0.90000,1.10000,0.90000
  6250,'MALAGUEN    ', 132.0000,1,  12,  33,   1,1.00662,  -9.5362,1.10000,0.90000,1.10000,0.90000
  6251,'MONTECRISTO ', 132.0000,1,  12,  33,   1,1.03232,  -8.2265,1.10000,0.90000,1.10000,0.90000
  6252,'MALVINAS    ', 132.0000,1,  12,  33,   1,1.04636,  -7.3556,1.05000,0.95000,1.10000,0.90000
  6253,'GUINAZU     ', 132.0000,1,  12,  33,   1,1.01851, -10.2353,1.10000,0.90000,1.10000,0.90000
  6254,'G.LEVAL     ', 132.0000,1,  12,  33,  10,1.02792,   3.1242,1.10000,0.90000,1.10000,0.90000
  6255,'CT 13JULIO  ', 132.0000,1,  12,  33,   4,1.03963,  -0.6922,1.10000,0.90000,1.10000,0.90000
  6256,'PETRO.R3    ', 132.0000,1,  12,  33,   2,1.03956,  -0.6955,1.10000,0.90000,1.10000,0.90000
  6257,'PILARII1    ', 132.0000,1,  12,  33,   1,1.04820,  -4.2873,1.10000,0.90000,1.10000,0.90000
  6258,'PILAR A     ', 132.0000,1,  12,  33,   1,1.03874,  -4.7413,1.10000,0.90000,1.10000,0.90000
  6259,'PILARII2    ', 132.0000,1,  12,  33,   1,1.04909,  -6.1428,1.10000,0.90000,1.10000,0.90000
  6260,'PILAR C     ', 132.0000,1,  12,  33,  10,1.02891,  -8.3251,1.10000,0.90000,1.10000,0.90000
  6261,'N.CORDOB    ', 132.0000,1,  12,  33,   1,1.02116,  -8.7908,1.10000,0.90000,1.10000,0.90000
  6262,'RD.BUSTO    ', 132.0000,1,  12,  33,   1,1.01003, -11.2498,1.10000,0.90000,1.10000,0.90000
  6263,'M.ABASTO    ', 132.0000,1,  12,  33,   1,1.02261,  -9.8074,1.10000,0.90000,1.10000,0.90000
  6264,'REOLIN 1    ', 132.0000,1,  12,  33,  10,1.04488,  -1.7068,1.10000,0.90000,1.10000,0.90000
  6265,'BOSCOEPC    ', 132.0000,1,  12,  33,   1,1.01134, -11.2760,1.10000,0.90000,1.10000,0.90000
  6266,'REOLIN 2    ', 132.0000,1,  12,  33,  10,1.04219,  -0.7410,1.10000,0.90000,1.10000,0.90000
  6267,'CDBACENT    ', 132.0000,1,  12,  33,   1,1.00885, -11.5643,1.10000,0.90000,1.10000,0.90000
  6268,'R.CUARTO    ', 132.0000,1,  12,  33,  10,1.04330,   1.9597,1.10000,0.90000,1.10000,0.90000
  6269,'ARRO-CBA    ', 132.0000,1,  12,  33,  10,0.96406, -13.9797,1.10000,0.90000,1.10000,0.90000
  6270,'SAN FCO.    ', 132.0000,1,  12,  33,   1,0.97048, -17.4756,1.10000,0.90000,1.10000,0.90000
  6271,'ELENA       ', 132.0000,1,  12,  33,   1,1.03906,  -0.6536,1.10000,0.90000,1.10000,0.90000
  6272,'SAN LUIS    ', 132.0000,1,  12,  34,   1,0.98533,  -2.2452,1.10000,0.90000,1.10000,0.90000
  6273,'SLUIS.PIND  ', 132.0000,1,  12,  34,   2,1.00007,   0.6213,1.10000,0.90000,1.10000,0.90000
  6274,'SROSA.SL    ', 132.0000,1,  12,  34,   1,0.97709,  -7.3718,1.10000,0.90000,1.10000,0.90000
  6275,'LEONES      ', 132.0000,1,  12,  33,  10,0.95600, -13.4174,1.10000,0.90000,1.10000,0.90000
  6276,'DOLORES     ', 132.0000,1,  12,  33,   1,0.98614,  -7.1593,1.10000,0.90000,1.10000,0.90000
  6277,'CALASANZ    ', 132.0000,1,  12,  33,   1,1.00878, -11.5822,1.10000,0.90000,1.10000,0.90000
  6278,'V.MARIA     ', 132.0000,1,  12,  33,   1,1.03363,  -4.3380,1.10000,0.90000,1.10000,0.90000
  6279,'B.VILLE     ', 132.0000,1,  12,  33,  10,0.98503, -10.8942,1.10000,0.90000,1.10000,0.90000
  6280,'V.MERCEDES  ', 132.0000,1,  12,  34,   1,0.95608,  -6.0991,1.10000,0.90000,1.10000,0.90000
  6281,'V.MER.SU    ', 132.0000,1,  12,  34,   1,0.95361,  -6.3868,1.10000,0.90000,1.10000,0.90000
  6282,'YOCSINA     ', 132.0000,1,  12,  33,   1,1.00915,  -9.5383,1.10000,0.90000,1.10000,0.90000
  6283,'ENCADENADAS ', 132.0000,1,  12,  34,   1,0.95248,  -6.6609,1.10000,0.90000,1.10000,0.90000
  6284,'I.FABRICAS  ', 132.0000,1,  12,  33,   1,1.01218, -11.0459,1.10000,0.90000,1.10000,0.90000
  6285,'CTVMARIA    ', 132.0000,1,  12,  33,  10,1.03711,  -3.9846,1.10000,0.90000,1.10000,0.90000
  6286,'LUJAN.SL    ', 132.0000,1,  12,  34,  10,1.04760,   3.6713,1.05000,0.95000,1.10000,0.90000
  6287,'PI-CIRCU1   ', 132.0000,1,  12,  33,   1,1.02014,  -8.3475,1.10000,0.90000,1.10000,0.90000
  6288,'PI-CIRCU2   ', 132.0000,1,  12,  33,   1,1.01042, -11.3608,1.10000,0.90000,1.10000,0.90000
  6289,'CANDELARIA  ', 132.0000,1,  12,  34,   1,1.03686,   2.8560,1.10000,0.90000,1.10000,0.90000
  6290,'PIQ126_01   ', 132.0000,1,  12,  33,  10,1.02947,  -0.9150,1.10000,0.90000,1.10000,0.90000
  6291,'ACHIRAPE    ', 132.0000,1,  12,  33,  10,1.04595,   0.4348,1.10000,0.90000,1.10000,0.90000
  6292,'LABOULAY    ', 132.0000,4,  12,  33,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6293,'PROMAIZ     ', 132.0000,1,  12,  33,   1,0.98960,  -8.2645,1.10000,0.90000,1.10000,0.90000
  6294,'BIALET      ', 132.0000,1,  12,  33,  10,0.97760, -11.8040,1.10000,0.90000,1.10000,0.90000
  6295,'V.MARIA NOR ', 132.0000,1,  12,  33,   1,1.03169,  -4.6311,1.10000,0.90000,1.10000,0.90000
  6296,'A. GRACIA   ', 132.0000,1,  12,  33,   1,1.01996,  -7.0768,1.10000,0.90000,1.10000,0.90000
  6297,'OMBUES      ', 132.0000,1,  12,  33,   1,1.01838,  -9.1034,1.10000,0.90000,1.10000,0.90000
  6298,'M.JUAREZ    ', 132.0000,1,  12,  33,   1,0.95536, -13.9805,1.10000,0.90000,1.10000,0.90000
  6299,'AUTODROMO   ', 132.0000,1,  12,  33,   1,1.01477, -11.0358,1.10000,0.90000,1.10000,0.90000
  6300,'PIQ AUT-MAL ', 132.0000,1,  12,  33,   1,1.01776, -10.6943,1.10000,0.90000,1.10000,0.90000
  6301,'BARRIAL     ', 132.0000,1,  12,  34,  10,1.02406,   5.1878,1.10000,0.90000,1.10000,0.90000
  6302,'INT-PILAR   ', 132.0000,1,  12,  23,  10,1.03874,  -4.7413,1.10000,0.90000,1.10000,0.90000
  6303,'SROSA.SL 33 ',  33.0000,1,  12,  34,  10,0.99778,  -5.6327,1.10000,0.90000,1.10000,0.90000
  6304,'SROSA.SL 13 ',  13.2000,1,  12,  34,  10,0.99371,  -6.3426,1.10000,0.90000,1.10000,0.90000
  6305,'LEVIEO_33_01',  33.0000,1,  12,  33,  10,1.06183,   2.6250,1.10000,0.90000,1.10000,0.90000
  6306,'LEVIEO_33_02',  33.0000,1,  12,  33,  10,1.06030,   2.5049,1.10000,0.90000,1.10000,0.90000
  6307,'LEVIEO_66   ',  66.0000,1,  12,  33,  10,1.05184,   0.2790,1.10000,0.90000,1.10000,0.90000
  6308,'CASA6.6_2   ',   6.6000,1,  12,  34,  10,1.00170,   1.6759,1.10000,0.90000,1.10000,0.90000
  6309,'CASA6.6_1   ',   6.6000,1,  12,  34,   2,0.99280,   1.4888,1.10000,0.90000,1.10000,0.90000
  6310,'CELEFV_6.6  ',   6.6000,1,  12,  34,   2,1.00708,   7.6815,1.10000,0.90000,1.10000,0.90000
  6500,'ARRO-CBA    ',  66.0000,1,  12,  33,   1,1.05203, -16.1050,1.10000,0.90000,1.10000,0.90000
  6501,'B.JARDIN    ',  66.0000,1,  12,  33,   1,1.01847,  -8.6675,1.10000,0.90000,1.10000,0.90000
  6502,'B.VILLE     ',  66.0000,1,  12,  33,   1,1.05533, -11.4457,1.10000,0.90000,1.10000,0.90000
  6503,'CANALS      ',  66.0000,1,  12,  33,   1,0.96148, -14.8801,1.10000,0.90000,1.10000,0.90000
  6504,'C.PAZ       ',  66.0000,1,  12,  33,  10,1.06535, -10.9963,1.10000,0.90000,1.10000,0.90000
  6505,'CASSAFOU    ',  66.0000,1,  12,  33,   1,1.03496,  -4.3045,1.10000,0.90000,1.10000,0.90000
  6506,'JE.MARIA    ',  66.0000,1,  12,  33,   1,1.06295, -14.0744,1.10000,0.90000,1.10000,0.90000
  6507,'S.CATALINA  ',  66.0000,1,  12,  33,   1,1.05114,   0.5677,1.10000,0.90000,1.10000,0.90000
  6508,'OES.TER1    ',  10.0000,1,  12,  33,  10,1.00171,  -8.1050,1.10000,0.90000,1.10000,0.90000
  6509,'OES.TER2    ',  10.0000,1,  12,  33,  10,1.00153,  -8.1404,1.10000,0.90000,1.10000,0.90000
  6510,'SAN LUIS    ',  33.0000,1,  12,  34,  10,0.99865,   2.8569,1.10000,0.90000,1.10000,0.90000
  6511,'F.SIMONS    ',  66.0000,1,  12,  33,   1,1.03754,  -4.0944,1.10000,0.90000,1.10000,0.90000
  6512,'LEVALLE     ',  66.0000,1,  12,  33,   1,1.05158,   0.2624,1.10000,0.90000,1.10000,0.90000
  6513,'H.RENANC    ',  66.0000,1,  12,  33,   1,0.86816, -22.4560,1.10000,0.90000,1.10000,0.90000
  6514,'INRIVILL    ',  66.0000,1,  12,  33,   1,1.03344, -15.0035,1.10000,0.90000,1.10000,0.90000
  6515,'I.VERDE     ',  66.0000,1,  12,  33,   1,1.02001, -13.5957,1.10000,0.90000,1.10000,0.90000
  6516,'LABOULAY    ',  66.0000,1,  12,  33,   1,0.95425, -10.2674,1.10000,0.90000,1.10000,0.90000
  6517,'FERIAS      ',  66.0000,1,  12,  33,   1,1.06397,   1.2086,1.10000,0.90000,1.10000,0.90000
  6518,'BARRIAL     ',  33.0000,1,  12,  34,  10,0.97035,   8.9606,1.10000,0.90000,1.10000,0.90000
  6519,'VARILLAS    ',  66.0000,1,  12,  33,   1,0.99336, -12.8317,1.10000,0.90000,1.10000,0.90000
  6520,'LEONES      ',  66.0000,1,  12,  33,   1,1.05642, -14.3354,1.10000,0.90000,1.10000,0.90000
  6521,'MALVINA1    ',  34.5000,1,  12,   5,  10,1.00293,  -6.8857,1.10000,0.90000,1.10000,0.90000
  6522,'MALVINA2    ',  34.5000,1,  12,   5,  10,1.00339,  -6.7837,1.10000,0.90000,1.10000,0.90000
  6523,'PILAR       ',  66.0000,1,  12,  33,   1,1.06984, -10.6105,1.10000,0.90000,1.10000,0.90000
  6524,'REOLIN      ',  66.0000,1,  12,  33,   1,1.03700,  -4.2798,1.10000,0.90000,1.10000,0.90000
  6525,'SAN FCO2    ',  66.0000,1,  12,  33,   1,0.96242, -17.5576,1.10000,0.90000,1.10000,0.90000
  6526,'SFC.TER1    ',  33.0000,1,  12,  33,  10,1.01870, -19.5435,1.10000,0.90000,1.10000,0.90000
  6527,'SFC.TER2    ',  33.0000,1,  12,  33,  10,1.01857, -19.5379,1.10000,0.90000,1.10000,0.90000
  6528,'S.ROQUE1    ',  66.0000,1,  12,  33,   1,1.05807, -11.3761,1.10000,0.90000,1.10000,0.90000
  6529,'V.MACKEN    ',  66.0000,1,  12,  33,   1,0.97764,  -1.9206,1.10000,0.90000,1.10000,0.90000
  6530,'V.MARIA1    ',  66.0000,1,  12,  33,   1,1.06529,  -6.7388,1.10000,0.90000,1.10000,0.90000
  6531,'V.MARIA2    ',  66.0000,1,  12,  33,   1,1.06529,  -6.7388,1.10000,0.90000,1.10000,0.90000
  6532,'VMA.TER1    ',  33.0000,1,  12,  33,  10,1.04370,  -0.4284,1.10000,0.90000,1.10000,0.90000
  6533,'VMA.TER2    ',  33.0000,1,  12,  33,  10,1.04261,  -0.7734,1.10000,0.90000,1.10000,0.90000
  6534,'LUJA.TER    ',  33.0000,1,  12,   5,  10,1.04653,   3.4886,1.10000,0.90000,1.10000,0.90000
  6535,'M.JUAREZ    ',  66.0000,1,  12,  33,   1,1.04823, -14.5503,1.10000,0.90000,1.10000,0.90000
  6536,'BOSCOEPC    ',  66.0000,1,  12,  33,  10,1.02849, -11.4660,1.10000,0.90000,1.10000,0.90000
  6537,'R.CEBALL    ',  66.0000,1,  12,  33,   1,1.01298, -17.2104,1.10000,0.90000,1.10000,0.90000
  6538,'ALLENDE     ',  66.0000,1,  12,  33,   1,1.01418, -17.2584,1.10000,0.90000,1.10000,0.90000
  6539,'BRUZZO      ',  66.0000,1,  12,  33,   1,0.91372,  -2.5392,1.10000,0.90000,1.10000,0.90000
  6540,'VIAMONTE    ',  66.0000,1,  12,  33,   1,0.95106, -14.1911,1.10000,0.90000,1.10000,0.90000
  6541,'DEVOTO      ',  66.0000,1,  12,  33,   1,0.96275, -18.5807,1.10000,0.90000,1.10000,0.90000
  6542,'FRANCIA     ',  66.0000,1,  12,  33,   1,0.98398, -18.8577,1.10000,0.90000,1.10000,0.90000
  6543,'EL TIO      ',  66.0000,1,  12,  33,   1,1.00975, -18.1554,1.10000,0.90000,1.10000,0.90000
  6544,'LUJATER2    ',  33.0000,1,  12,   5,  10,1.04684,   3.5428,1.10000,0.90000,1.10000,0.90000
  6545,'TEMPLE      ',  66.0000,1,  12,  33,   1,0.99023, -17.7297,1.10000,0.90000,1.10000,0.90000
  6546,'VROSARIO    ',  66.0000,1,  12,  33,   1,0.99496, -15.6861,1.10000,0.90000,1.10000,0.90000
  6547,'MOLLE       ',  66.0000,1,  12,  33,   1,1.00158, -11.4368,1.10000,0.90000,1.10000,0.90000
  6548,'ALGODON     ',  66.0000,1,  12,  33,   1,1.02918,  -9.2544,1.10000,0.90000,1.10000,0.90000
  6549,'AUSONIA     ',  66.0000,1,  12,  33,   1,1.02977,  -9.4809,1.10000,0.90000,1.10000,0.90000
  6550,'LAGUNA      ',  66.0000,1,  12,  33,   1,1.01446, -10.7653,1.10000,0.90000,1.10000,0.90000
  6551,'ETRURIA     ',  66.0000,1,  12,  33,   1,1.00189, -11.8921,1.10000,0.90000,1.10000,0.90000
  6552,'CHAZON      ',  66.0000,1,  12,  33,   1,0.99220, -12.8105,1.10000,0.90000,1.10000,0.90000
  6553,'CARLOTA     ',  66.0000,1,  12,  33,   1,0.98454, -13.7696,1.10000,0.90000,1.10000,0.90000
  6554,'ARIAS       ',  66.0000,1,  12,  33,   1,0.97786, -15.2390,1.10000,0.90000,1.10000,0.90000
  6555,'GUATIMOZ    ',  66.0000,1,  12,  33,   1,0.99605, -14.6638,1.10000,0.90000,1.10000,0.90000
  6556,'SAMPACHO    ',  66.0000,1,  12,  33,   1,1.01293,  -1.2749,1.10000,0.90000,1.10000,0.90000
  6557,'MOLDES      ',  66.0000,1,  12,  33,   1,0.99290,  -2.0020,1.10000,0.90000,1.10000,0.90000
  6558,'S.MARCOS    ',  66.0000,1,  12,  33,   1,1.05247, -13.0570,1.10000,0.90000,1.10000,0.90000
  6559,'RD.BUST0    ',  66.0000,1,  12,  33,  10,1.06497, -15.6975,1.10000,0.90000,1.10000,0.90000
  6560,'ARRO.VIE    ',  66.0000,1,  12,  33,   1,1.04703, -16.1692,1.10000,0.90000,1.10000,0.90000
  6561,'VIRTBOSC    ',  66.0000,1,  12,  33,  10,1.02878, -11.4739,1.10000,0.90000,1.10000,0.90000
  6562,'V.MACKE2    ',  66.0000,1,  12,  33,   1,0.97764,  -1.9206,1.10000,0.90000,1.10000,0.90000
  6563,'ARCOR       ',  66.0000,1,  12,  33,   2,1.04714, -16.1455,1.10000,0.90000,1.10000,0.90000
  6564,'G. PAZ      ',  66.0000,1,  12,  33,   1,1.03779, -15.5784,1.10000,0.90000,1.10000,0.90000
  6565,'LACALERA    ',  66.0000,1,  12,  33,   1,1.03543, -11.7549,1.10000,0.90000,1.10000,0.90000
  6566,'VME.TER     ',  33.0000,1,  12,  34,   1,0.95571,  -6.0418,1.10000,0.90000,1.10000,0.90000
  6567,'AFISA       ',  66.0000,1,  12,  33,   1,0.96124, -21.3615,1.10000,0.90000,1.10000,0.90000
  6568,'V.TOTORAL   ',  66.0000,1,  12,  33,   1,1.05474, -13.9908,1.10000,0.90000,1.10000,0.90000
  6569,'S.J.DORMIDA ',  66.0000,1,  12,  33,   1,1.04548, -11.0691,1.10000,0.90000,1.10000,0.90000
  6570,'S.ELENA     ',  66.0000,1,  12,  33,   1,1.05448,  -8.4753,1.10000,0.90000,1.10000,0.90000
  6571,'V.DE.M.SECO ',  66.0000,1,  12,  33,   1,1.05563,  -7.2636,1.10000,0.90000,1.10000,0.90000
  6572,'LEDESMA     ',  66.0000,1,  12,  33,   1,0.96784, -15.1384,1.10000,0.90000,1.10000,0.90000
  6573,'VERTIENTES  ',  66.0000,1,  12,  33,   1,1.03216,  -0.3385,1.10000,0.90000,1.10000,0.90000
  6574,'LEON13_01   ',  13.2000,1,  12,  33,  10,1.05207, -14.5342,1.10000,0.90000,1.10000,0.90000
  6575,'V.MERCEDES  ',  13.2000,1,  12,  34,   1,0.95550,  -6.0098,1.10000,0.90000,1.10000,0.90000
  6576,'VM12-YPF    ',  13.2000,1,  12,  34,   1,0.95622,  -5.9462,1.10000,0.90000,1.10000,0.90000
  6577,'GLEV.TER    ',  13.2000,1,  12,  33,   1,1.04831,  -0.0892,1.10000,0.90000,1.10000,0.90000
  6578,'LABO.TER    ',  13.2000,4,  12,  33,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6579,'LA.CUM33_01 ',  33.0000,1,  12,  34,  10,1.00060,  -0.4080,1.10000,0.90000,1.10000,0.90000
  6580,'ACHI33_01   ',  33.0000,1,  12,  33,  10,1.03365,   2.7263,1.10000,0.90000,1.10000,0.90000
  6581,'ACHI33_02   ',  33.0000,1,  12,  33,  10,1.04330,   2.9111,1.10000,0.90000,1.10000,0.90000
  6582,'ACHI13_02   ',  13.2000,1,  12,  33,  10,1.04261,   2.8541,1.10000,0.90000,1.10000,0.90000
  6583,'ACHI13_01   ',  13.2000,1,  12,  33,  10,1.03380,   2.7431,1.10000,0.90000,1.10000,0.90000
  6584,'LUJA33_03   ',  33.0000,1,  12,   5,  10,1.04897,   5.1658,1.10000,0.90000,1.10000,0.90000
  6585,'DOLO13_01   ',  13.2000,1,  12,  33,   1,0.95858, -12.0954,1.10000,0.90000,1.10000,0.90000
  6586,'PLAYOSA     ',  66.0000,1,  12,  33,   1,1.01072, -10.6382,1.10000,0.90000,1.10000,0.90000
  6587,'TOTORAL NVA ',  66.0000,1,  12,  33,   1,1.06377, -13.9947,1.10000,0.90000,1.10000,0.90000
  6588,'LIMITE CDA-S',  66.0000,1,  12,  33,   1,1.05063,  -7.4023,1.10000,0.90000,1.10000,0.90000
  6589,'SOL DE JULIO',  66.0000,1,  15,  65,   1,1.04301,  -7.5662,1.10000,0.90000,1.10000,0.90000
  6590,'DOLO33_01   ',  33.0000,1,  12,  33,   1,0.95419, -11.6439,1.10000,0.90000,1.10000,0.90000
  6591,'VDOL33_01   ',  33.0000,4,  12,  33,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6592,'SAN LUIS    ',  13.2000,1,  12,  34,  10,0.99875,   2.8799,1.10000,0.90000,1.10000,0.90000
  6593,'CERRO.SOL   ',  13.2000,1,  12,  34,  10,1.02000,   5.5578,1.10000,0.90000,1.10000,0.90000
  6594,'TRANSITO    ',  66.0000,1,  12,  33,   1,1.01922, -17.0262,1.10000,0.90000,1.10000,0.90000
  6595,'A.CABR33_01 ',  33.0000,4,  12,  33,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6596,'LA_VINA     ',  66.0000,1,  12,  33,  10,1.02428,  -3.1441,1.10000,0.90000,1.10000,0.90000
  6597,'C.BROCHERO  ',  66.0000,1,  12,  33,   1,1.02168,  -3.4612,1.10000,0.90000,1.10000,0.90000
  6598,'CBROFV66    ',  66.0000,1,  12,  33,  10,1.03117,  -2.8970,1.10000,0.90000,1.10000,0.90000
  6599,'MANQ33      ',  33.0000,1,  12,  33,  10,1.04661,   3.2175,1.10000,0.90000,1.10000,0.90000
  6600,'EMBANUCL    ',  22.0000,2,  12,  33,   9,1.02500,   9.8600,1.10000,0.90000,1.10000,0.90000
  6601,'CASSHI01    ',   6.6000,2,  12,  33,   6,1.05000,  -0.9158,1.10000,0.90000,1.10000,0.90000
  6602,'CASSHI02    ',   6.6000,2,  12,  33,   6,1.05000,  -0.9158,1.10000,0.90000,1.10000,0.90000
  6603,'CASSHI03    ',   6.6000,2,  12,  33,   6,1.03496,  -4.3045,1.10000,0.90000,1.10000,0.90000
  6604,'CSOLFV01    ',   0.5500,2,  12,  34,  12,1.04129,   7.9124,1.10000,0.90000,1.10000,0.90000
  6605,'DFUNTG12    ',  13.2000,2,  12,  33,   4,1.05000,  -8.4352,1.10000,0.90000,1.10000,0.90000
  6606,'FSIMHI13    ',   6.6000,2,  12,  33,   6,1.05000,  -0.0620,1.10000,0.90000,1.10000,0.90000
  6607,'LVINHI12    ',  13.2000,2,  12,  33,   6,1.02000,  -3.3824,1.10000,0.90000,1.10000,0.90000
  6608,'NOG1FV01    ',   0.5500,2,  12,  34,  12,1.01000,   5.3364,1.10000,0.90000,1.10000,0.90000
  6609,'CALOFV01    ',   0.5500,2,  12,  34,  12,1.00000,   6.0696,1.10000,0.90000,1.10000,0.90000
  6610,'VDOLFV01    ',   0.6000,4,  12,  33,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6611,'SOESTG01    ',  13.2000,2,  12,  33,   4,1.05000,  -5.7898,1.10000,0.90000,1.10000,0.90000
  6612,'SOESTG02    ',  13.2000,2,  12,  33,   4,1.05000,  -5.6044,1.10000,0.90000,1.10000,0.90000
  6613,'SOESTG03    ',  13.2000,2,  12,  33,   4,1.05000,  -5.5913,1.10000,0.90000,1.10000,0.90000
  6614,'SOESTG04    ',  13.2000,2,  12,  33,   4,1.05000,  -5.5807,1.10000,0.90000,1.10000,0.90000
  6615,'VMA2TG04    ',  11.5000,2,  12,  33,   4,1.05000,   0.0777,1.10000,0.90000,1.10000,0.90000
  6616,'VMA2TV01    ',  11.5000,2,  12,  33,   5,1.05000,   0.1308,1.10000,0.90000,1.10000,0.90000
  6617,'MMARTG08    ',  11.5000,2,  12,  33,   4,1.05000,   7.2772,1.10000,0.90000,1.10000,0.90000
  6618,'MMARTV09    ',  11.5000,2,  12,  33,   5,1.05000,   7.2131,1.10000,0.90000,1.10000,0.90000
  6619,'CUM3FV      ',   0.6000,2,  12,  34,  12,1.00000,   4.0809,1.10000,0.90000,1.10000,0.90000
  6621,'LEVATG01    ',  13.2000,2,  12,  33,   4,1.05158,   0.2624,1.10000,0.90000,1.10000,0.90000
  6622,'LEVATG02    ',  13.2000,2,  12,  33,   4,1.05158,   0.2624,1.10000,0.90000,1.10000,0.90000
  6623,'SALVFV      ',   0.3800,2,  12,  34,  12,1.03000,  -2.0623,1.10000,0.90000,1.10000,0.90000
  6624,'BVILDI01    ',   0.4000,4,  12,  33,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6625,'SPUNFV01    ',   0.5500,2,  12,  34,  12,1.04129,   7.9124,1.10000,0.90000,1.10000,0.90000
  6626,'LEVIEO      ',   0.8000,2,  12,  33,  11,1.05000,   4.3269,1.10000,0.90000,1.10000,0.90000
  6627,'SLUNEO01    ',   0.7000,2,  12,  34,  11,0.96000,  12.5556,1.10000,0.90000,1.10000,0.90000
  6628,'CABRFV01    ',   0.8000,4,  12,  33,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6629,'CELEFV      ',   0.8000,2,  12,  34,  12,1.01000,  10.0616,1.10000,0.90000,1.10000,0.90000
  6630,'SFRATG12    ',  13.2000,2,  12,  33,   4,1.04000, -20.3800,1.10000,0.90000,1.10000,0.90000
  6631,'MMARTG01    ',  10.5000,2,  12,  33,   8,1.05000,   4.1684,1.10000,0.90000,1.10000,0.90000
  6632,'MMARTG02    ',  10.5000,2,  12,  33,   8,1.05000,   3.9417,1.10000,0.90000,1.10000,0.90000
  6633,'MMARTG03    ',  11.5000,2,  12,  33,   4,1.04491,   2.4461,1.10000,0.90000,1.10000,0.90000
  6634,'MMARTG04    ',  11.5000,2,  12,  33,   4,1.04491,   2.4461,1.10000,0.90000,1.10000,0.90000
  6635,'MMARTG05    ',  11.5000,2,  12,  33,   4,1.04491,   2.4461,1.10000,0.90000,1.10000,0.90000
  6636,'MMARTG06    ',  11.5000,2,  12,  33,   4,1.05000,   6.2580,1.10000,0.90000,1.10000,0.90000
  6637,'MMARTG07    ',  11.5000,2,  12,  33,   4,1.05000,   7.8958,1.10000,0.90000,1.10000,0.90000
  6638,'SERTTG01    ',  11.5000,2,  12,  33,   4,1.04081,  -0.6922,1.10000,0.90000,1.10000,0.90000
  6639,'VMA2TG01    ',  11.5000,2,  12,  33,   4,1.05000,  -0.1665,1.10000,0.90000,1.10000,0.90000
  6640,'LMO2HI01    ',  13.2000,2,  12,  33,   6,1.02875,  -4.7797,1.10000,0.90000,1.10000,0.90000
  6641,'LMO1HI01    ',  13.2000,2,  12,  33,   6,1.04000,  -2.6876,1.10000,0.90000,1.10000,0.90000
  6642,'LMO1HI02    ',  13.2000,2,  12,  33,   6,1.05000,  -2.7075,1.10000,0.90000,1.10000,0.90000
  6643,'LMO1HI03    ',  13.2000,2,  12,  33,   6,1.02873,  -4.7796,1.10000,0.90000,1.10000,0.90000
  6644,'LMO1HI04    ',  13.2000,2,  12,  33,   6,1.02873,  -4.7796,1.10000,0.90000,1.10000,0.90000
  6645,'VMA2TG02    ',  11.5000,2,  12,  33,   4,1.05000,  -0.1665,1.10000,0.90000,1.10000,0.90000
  6646,'VMA2TG03    ',  11.5000,2,  12,  33,   4,1.05000,  -0.1665,1.10000,0.90000,1.10000,0.90000
  6647,'TICITV01    ',  13.2000,2,  12,  33,  14,1.05000,  -2.6176,1.10000,0.90000,1.10000,0.90000
  6653,'LEVA2EO01   ',   0.8000,2,  12,  33,  99,1.05000,   8.2599,1.10000,0.90000,1.10000,0.90000
  6655,'PILATG11    ',  15.7500,2,  12,  33,   8,1.05000,  -1.2191,1.10000,0.90000,1.10000,0.90000
  6656,'PILATG12    ',  15.7500,2,  12,  33,   8,1.04000,   0.7436,1.10000,0.90000,1.10000,0.90000
  6657,'PILATV10    ',  15.7500,2,  12,  33,   8,1.05000,  -1.2191,1.10000,0.90000,1.10000,0.90000
  6658,'RTERTG01    ',  13.2000,2,  12,  33,   4,1.03963,  -0.6922,1.10000,0.90000,1.10000,0.90000
  6659,'RTERTG02    ',  13.2000,2,  12,  33,   4,1.03963,  -0.6922,1.10000,0.90000,1.10000,0.90000
  6661,'REOLHI01    ',  13.2000,2,  12,  33,   6,1.04488,  -1.7068,1.10000,0.90000,1.10000,0.90000
  6662,'REOLHI02    ',  13.2000,2,  12,  33,   6,1.01444,  -1.7068,1.10000,0.90000,1.10000,0.90000
  6663,'REOLHI03    ',  13.2000,2,  12,  33,   6,1.01444,  -1.7068,1.10000,0.90000,1.10000,0.90000
  6670,'ACHIEO01    ',  12.0000,2,  12,  33,  11,1.05000,   4.2752,1.10000,0.90000,1.10000,0.90000
  6671,'RGDEHB01    ',  16.5000,2,  12,  33,   6,1.00843,   5.1374,1.10000,0.90000,1.10000,0.90000
  6672,'RGDEHB02    ',  16.5000,2,  12,  33,   6,1.03000,  10.0686,1.10000,0.90000,1.10000,0.90000
  6673,'RGDEHB03    ',  16.5000,2,  12,  33,   6,1.03000,   9.9816,1.10000,0.90000,1.10000,0.90000
  6674,'RGDEHB04    ',  16.5000,2,  12,  33,   6,1.00846,   5.1374,1.10000,0.90000,1.10000,0.90000
  6675,'CUMBFV01    ',   0.6200,2,  12,  34,  12,1.02000,   1.8847,1.10000,0.90000,1.10000,0.90000
  6680,'PRODTV01    ',  13.2000,2,  12,  33,   5,1.02876,  -4.5537,1.10000,0.90000,1.10000,0.90000
  6681,'SROQHI01    ',  13.2000,2,  12,  33,   6,1.05000,  -8.0535,1.10000,0.90000,1.10000,0.90000
  6682,'SROQHI02    ',  13.2000,2,  12,  33,   6,1.05000,  -8.0535,1.10000,0.90000,1.10000,0.90000
  6683,'SROQHI03    ',  13.2000,2,  12,  33,   6,1.05000,  -8.0535,1.10000,0.90000,1.10000,0.90000
  6684,'SROQHI04    ',  13.2000,2,  12,  33,   6,1.05000,  -8.0535,1.10000,0.90000,1.10000,0.90000
  6685,'MSEVE.TV01  ',  13.2000,2,  12,  33,   5,1.04100, -10.6084,1.10000,0.90000,1.10000,0.90000
  6686,'MSEVTG01    ',  11.5000,2,  12,  33,   8,1.03500,  -8.0789,1.10000,0.90000,1.10000,0.90000
  6687,'VMRSFV      ',   0.4000,2,  12,  33,  12,1.05000,  -3.5680,1.10000,0.90000,1.10000,0.90000
  6688,'VMR2FV      ',   0.4000,2,  12,  33,  12,1.05000,  -2.9029,1.10000,0.90000,1.10000,0.90000
  6691,'VMARTG12    ',  13.2000,2,  12,  33,   4,1.05000,   1.3549,1.10000,0.90000,1.10000,0.90000
  6693,'VMARTG03    ',  13.2000,2,  12,  33,   4,1.03363,  -4.3380,1.10000,0.90000,1.10000,0.90000
  6695,'YANQDI01    ',  13.2000,2,  12,  34,   7,0.96000,  -3.1364,1.10000,0.90000,1.10000,0.90000
  6696,'BROCFV01    ',   0.4000,2,  12,  33,  12,1.05000,   4.8432,1.10000,0.90000,1.10000,0.90000
  6697,'MANYLOEO01  ',   0.6500,2,  12,  33,  11,1.05000,   5.4441,1.10000,0.90000,1.10000,0.90000
  6700,'IVERDE      ',  33.0000,1,  12,  33,   1,0.93446, -14.7944,1.10000,0.90000,1.10000,0.90000
  6800,'ALMAFUE1    ',  13.8000,1,  12,   5,  10,0.99774,  -0.7282,1.10000,0.90000,1.10000,0.90000
  6801,'ALMAFUE2    ',  13.8000,1,  12,   5,  10,0.99768,  -0.6094,1.10000,0.90000,1.10000,0.90000
  6802,'ACAB.TER    ',  33.0000,1,  12,  33,  10,1.04312,  -4.4696,1.10000,0.90000,1.10000,0.90000
  6803,'BJA.TER1    ',  13.2000,1,  12,  33,  10,1.01829,  -8.7155,1.10000,0.90000,1.10000,0.90000
  6804,'CPAZ.TER    ',  13.2000,1,  12,  33,  10,1.06430, -11.1522,1.10000,0.90000,1.10000,0.90000
  6805,'JMAR.TE1    ',  13.2000,1,  12,  33,  10,1.06290, -14.0831,1.10000,0.90000,1.10000,0.90000
  6806,'BOSCOEPC    ',   6.0000,1,  12,  33,   1,1.03072, -11.4903,1.10000,0.90000,1.10000,0.90000
  6807,'HREN.TER    ',  13.2000,1,  12,  33,  10,0.86820, -22.4502,1.10000,0.90000,1.10000,0.90000
  6808,'IVE.TER1    ',  13.2000,1,  12,  33,  10,1.02005, -13.5917,1.10000,0.90000,1.10000,0.90000
  6809,'FER.TER2    ',  13.2000,1,  12,  33,  10,1.06515,   1.6139,1.10000,0.90000,1.10000,0.90000
  6810,'MOL2.TER    ',  13.2000,1,  12,  33,  10,1.02875,  -4.7796,1.10000,0.90000,1.10000,0.90000
  6811,'PIL.TER1    ',  13.2000,1,  12,  33,  10,1.06362, -11.2290,1.10000,0.90000,1.10000,0.90000
  6812,'PIL.TER2    ',  13.2000,1,  12,  33,  10,1.06995, -10.6002,1.10000,0.90000,1.10000,0.90000
  6813,'REO.TER1    ',  13.2000,1,  12,  33,  10,1.03467,  -4.5801,1.10000,0.90000,1.10000,0.90000
  6814,'REO.TER2    ',  13.2000,1,  12,  33,  10,1.03456,  -4.5745,1.10000,0.90000,1.10000,0.90000
  6815,'SFC.TER3    ',  13.2000,1,  12,  33,  10,1.06140, -19.4748,1.10000,0.90000,1.10000,0.90000
  6816,'SFC.TER4    ',  13.2000,1,  12,  33,  10,0.96239, -17.5573,1.10000,0.90000,1.10000,0.90000
  6817,'VMA.TER4    ',  13.2000,1,  12,  33,  10,1.06529,  -6.7488,1.10000,0.90000,1.10000,0.90000
  6818,'VMA.TER5    ',  13.2000,1,  12,  33,  10,1.06529,  -6.7488,1.10000,0.90000,1.10000,0.90000
  6819,'VMA.TER6    ',  13.2000,1,  12,  33,  10,1.06528,  -6.7282,1.10000,0.90000,1.10000,0.90000
  6820,'IVE.TER2    ',  13.2000,1,  12,  33,  10,1.01998, -13.5917,1.10000,0.90000,1.10000,0.90000
  6821,'ARR.TER1    ',  13.2000,1,  12,  33,  10,1.05218, -16.0954,1.10000,0.90000,1.10000,0.90000
  6822,'ARR.TER2    ',  13.2000,1,  12,  33,  10,1.05218, -16.0954,1.10000,0.90000,1.10000,0.90000
  6823,'JMAR.TE2    ',  13.2000,1,  12,  33,  10,1.06290, -14.0831,1.10000,0.90000,1.10000,0.90000
  6824,'BVILDI01    ',  13.2000,4,  12,  33,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6825,'BVILLE.TER  ',   6.6000,4,  12,  33,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6826,'LOS_POZOS   ',  66.0000,1,  12,  33,   1,1.02251,  -3.2622,1.10000,0.90000,1.10000,0.90000
  6827,'CBROFV23_01 ',  23.0000,1,  12,  33,  10,1.02834,   2.5908,1.10000,0.90000,1.10000,0.90000
  6828,'BRINKMANN   ',  66.0000,1,  12,  33,   1,0.95052, -21.9659,1.10000,0.90000,1.10000,0.90000
  6829,'IVERDE      ',  13.2000,1,  12,  33,   1,0.92800, -15.6827,1.10000,0.90000,1.10000,0.90000
  6830,'PIL.TER3    ',  13.2000,1,  12,  33,  10,1.06987, -10.6003,1.10000,0.90000,1.10000,0.90000
  6831,'T.NVA.TER   ',  13.2000,1,  12,  33,   1,1.00847, -14.1519,1.10000,0.90000,1.10000,0.90000
  6832,'VMA.TER7    ',  13.2000,1,  12,  33,  10,1.06536,  -6.7280,1.10000,0.90000,1.10000,0.90000
  6833,'FER.TER3    ',  13.2000,1,  12,  33,  10,1.05927,   1.6102,1.10000,0.90000,1.10000,0.90000
  6834,'S.L.IN33_01 ',  33.0000,1,  12,  34,  10,0.99107,   2.6274,1.10000,0.90000,1.10000,0.90000
  6835,'S.L.IN13_01 ',  13.2000,1,  12,  34,  10,1.00001,   0.8994,1.10000,0.90000,1.10000,0.90000
  6836,'C.OES33_01  ',  33.0000,1,  12,  34,  10,0.99775,   3.5630,1.10000,0.90000,1.10000,0.90000
  6837,'CBROFV23_02 ',  23.0000,1,  12,  33,  10,1.02944,   2.6376,1.10000,0.90000,1.10000,0.90000
  6838,'C.OES33_02  ',  33.0000,1,  12,  34,  10,0.99527,   3.3665,1.10000,0.90000,1.10000,0.90000
  6839,'BUST13_01   ',  13.2000,1,  12,  33,  10,1.05373, -11.0545,1.10000,0.90000,1.10000,0.90000
  6840,'ACHI33_02   ',  33.0000,1,  12,  33,  10,1.03692,   2.7891,1.10000,0.90000,1.10000,0.90000
  6841,'PORTENA     ',  66.0000,1,  12,  33,   1,0.96642, -21.4062,1.10000,0.90000,1.10000,0.90000
  6842,'T. PUJIO    ',  66.0000,1,  12,  33,   1,1.01580,  -9.1123,1.10000,0.90000,1.10000,0.90000
  6843,'VAR.TER1    ',  13.2000,4,  12,  33,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6844,'BOUWER      ',  66.0000,1,  12,  33,   1,1.01602,  -8.8356,1.10000,0.90000,1.10000,0.90000
  6845,'C. DEL EJE  ',  66.0000,1,  12,  33,   1,0.94914, -18.6372,1.10000,0.90000,1.10000,0.90000
  6846,'A. GRACIA   ',  66.0000,1,  12,  33,   1,1.01638,  -8.8453,1.10000,0.90000,1.10000,0.90000
  6847,'S. CALAMU.  ',  66.0000,1,  12,  33,   1,1.01063,  -5.4935,1.10000,0.90000,1.10000,0.90000
  6848,'QUILINO     ',  66.0000,1,  12,  33,   1,0.98529, -17.2662,1.10000,0.90000,1.10000,0.90000
  6849,'OLIVA       ',  66.0000,1,  12,  33,   1,0.99268, -11.0715,1.10000,0.90000,1.10000,0.90000
  6850,'V. MARIA N  ',  66.0000,1,  12,  33,  10,1.05375,  -7.4634,1.10000,0.90000,1.10000,0.90000
  6851,'G.DEHE13_01 ',  13.2000,1,  12,  33,   1,1.01989,  -4.5058,1.10000,0.90000,1.10000,0.90000
  6852,'G.DEHE13_02 ',  13.2000,1,  12,  33,   1,1.01962,  -4.5220,1.10000,0.90000,1.10000,0.90000
  6853,'G.DEHE33_02 ',  33.0000,1,  12,  33,  10,1.01941,  -4.5537,1.10000,0.90000,1.10000,0.90000
  6854,'PSF.V.M.S.  ',  66.0000,1,  12,  33,  10,1.06462,  -7.0223,1.10000,0.90000,1.10000,0.90000
  6855,'PS.VMS23_01 ',  23.0000,1,  12,  33,  10,1.04853,  -5.4221,1.10000,0.90000,1.10000,0.90000
  6856,'PS.VMS23_02 ',  23.0000,1,  12,  33,  10,1.04894,  -5.4036,1.10000,0.90000,1.10000,0.90000
  6857,'SUR         ',  66.0000,1,  12,  33,  10,1.00068, -10.7921,1.10000,0.90000,1.10000,0.90000
  6858,'SERRANO     ',  66.0000,1,  12,  33,   1,0.91321, -12.8568,1.10000,0.90000,1.10000,0.90000
  6859,'JOVITA      ',  66.0000,1,  12,  33,   1,0.89753, -13.8807,1.10000,0.90000,1.10000,0.90000
  6860,'BUCHARDO    ',  66.0000,1,  12,  33,   1,0.90575, -13.3447,1.10000,0.90000,1.10000,0.90000
  6861,'NOETINGER   ',  66.0000,1,  12,  33,   1,1.03076, -15.1876,1.10000,0.90000,1.10000,0.90000
  6862,'A. MARIA    ',  66.0000,1,  12,  33,   1,1.01340,  -2.4813,1.10000,0.90000,1.10000,0.90000
  6863,'S. BASILIO  ',  66.0000,1,  12,  33,   1,1.00639,  -3.0255,1.10000,0.90000,1.10000,0.90000
  6864,'R. SEGUNDO  ',  66.0000,1,  12,  33,   1,1.05992, -11.0929,1.10000,0.90000,1.10000,0.90000
  6865,'FM-ATANOR   ',  66.0000,1,  12,  33,   1,1.02252,  -4.8915,1.10000,0.90000,1.10000,0.90000
  6866,'R. TERCERO  ',  66.0000,1,  12,  33,   1,0.98382,  -7.5699,1.10000,0.90000,1.10000,0.90000
  6867,'S. ROSA RIO ',  66.0000,1,  12,  33,   1,0.95457, -19.7463,1.10000,0.90000,1.10000,0.90000
  6868,'LA PUERTA   ',  66.0000,1,  12,  33,   1,0.93528, -20.7602,1.10000,0.90000,1.10000,0.90000
  6869,'LUQUE       ',  66.0000,1,  12,  33,   1,0.97128, -18.3237,1.10000,0.90000,1.10000,0.90000
  6871,'A. FIERRO   ',  66.0000,1,  12,  33,  10,1.01632,  -8.8437,1.10000,0.90000,1.10000,0.90000
  6872,'DESPENADE   ',  66.0000,1,  12,  33,   1,1.01579,  -5.1249,1.10000,0.90000,1.10000,0.90000
  6873,'CHUNA       ',  66.0000,1,  12,  33,   1,0.96876, -17.8857,1.10000,0.90000,1.10000,0.90000
  6874,'FIAT        ',  66.0000,1,  12,  33,  10,0.99082, -11.1790,1.10000,0.90000,1.10000,0.90000
  6875,'FIAT AUTO   ',  66.0000,1,  12,  33,   1,0.99082, -11.1790,1.10000,0.90000,1.10000,0.90000
  6876,'C. MONTE    ',  66.0000,1,  12,  33,   1,0.99381, -16.1740,1.10000,0.90000,1.10000,0.90000
  6877,'LA CUMBRE   ',  66.0000,1,  12,  33,   1,1.01576, -14.8467,1.10000,0.90000,1.10000,0.90000
  6878,'COSQUIN     ',  66.0000,1,  12,  33,   1,1.04558, -12.6697,1.10000,0.90000,1.10000,0.90000
  6879,'S. AGUSTIN  ',  66.0000,1,  12,  33,   1,1.01899,  -4.9888,1.10000,0.90000,1.10000,0.90000
  6880,'L. LARGA    ',  66.0000,1,  12,  33,   1,1.03723, -11.0677,1.10000,0.90000,1.10000,0.90000
  6881,'ONCATIVO    ',  66.0000,1,  12,  33,   1,1.00239, -11.4636,1.10000,0.90000,1.10000,0.90000
  6882,'J. CRAIK    ',  66.0000,1,  12,  33,   1,0.99622, -10.3552,1.10000,0.90000,1.10000,0.90000
  6883,'V. SOTO     ',  66.0000,1,  12,  33,   1,0.93175, -19.3231,1.10000,0.90000,1.10000,0.90000
  6884,'D. FUNES    ',  66.0000,1,  12,  33,   1,0.98844, -17.0691,1.10000,0.90000,1.10000,0.90000
  6885,'QUILPO      ',  66.0000,1,  12,  33,   1,0.96591, -17.6671,1.10000,0.90000,1.10000,0.90000
  6886,'LA FALDA    ',  66.0000,1,  12,  33,  10,1.03985, -13.6427,1.10000,0.90000,1.10000,0.90000
  6887,'FREYRE      ',  66.0000,1,  12,  33,   1,0.98524, -21.2088,1.10000,0.90000,1.10000,0.90000
  6888,'R. PRIMERO  ',  66.0000,1,  12,  33,   1,0.98076, -18.2447,1.10000,0.90000,1.10000,0.90000
  6889,'BALNEARIA   ',  66.0000,1,  12,  33,   1,0.99613, -19.6288,1.10000,0.90000,1.10000,0.90000
  6890,'ALMAFUE3    ',  13.8000,1,  12,   5,  10,1.00009,  -1.8770,1.10000,0.90000,1.10000,0.90000
  6891,'S. IGNACIO  ',  66.0000,1,  12,  33,   1,1.01612,  -5.2239,1.10000,0.90000,1.10000,0.90000
  6892,'C. PELADO   ',  66.0000,1,  12,  33,   1,1.01064,  -5.3515,1.10000,0.90000,1.10000,0.90000
  6893,'PROMAIZ     ',  66.0000,1,  12,  33,  10,1.03085, -10.1189,1.10000,0.90000,1.10000,0.90000
  6894,'ALEJANDRO   ',  66.0000,1,  12,  33,   1,1.02415, -10.6125,1.10000,0.90000,1.10000,0.90000
  6895,'SAN FCO1    ',  66.0000,1,  12,  33,  10,1.06150, -19.4657,1.10000,0.90000,1.10000,0.90000
  6896,'L FLD.TER1  ',  13.2000,1,  12,  33,   1,0.94423, -13.8024,1.10000,0.90000,1.10000,0.90000
  6897,'L FLD.TER2  ',  13.2000,1,  12,  33,  10,0.94334, -13.8617,1.10000,0.90000,1.10000,0.90000
  6898,'AFISA.TER   ',  13.2000,1,  12,  33,  10,0.96181, -21.5709,1.10000,0.90000,1.10000,0.90000
  6899,'PROM.TER    ',  13.2000,1,  12,  33,  10,1.02982, -10.4848,1.10000,0.90000,1.10000,0.90000
  6900,'PI.LEVAN    ', 132.0000,1,  12,  33,   1,1.01839, -10.2456,1.10000,0.90000,1.10000,0.90000
  6901,'PI.RIV_1    ', 132.0000,1,  12,  33,  10,1.04575,   2.0397,1.10000,0.90000,1.10000,0.90000
  6902,'PI.RIV_2    ', 132.0000,1,  12,  33,  10,1.04379,   2.0876,1.10000,0.90000,1.10000,0.90000
  6903,'BARRIAL     ',  13.2000,1,  12,  34,  10,1.03294,   4.6932,1.10000,0.90000,1.10000,0.90000
  6909,'MAL.TER4    ',  33.0000,1,  12,  33,  99,1.04900,  -6.7837,1.10000,0.90000,1.10000,0.90000
  7000,'GRAN MZA    ', 500.0000,1,  14,  35,  10,1.01022,  11.4808,1.03000,0.97000,1.05000,0.95000
  7002,'RDIAMANT    ', 500.0000,1,  14,  35,  10,1.01698,  13.8978,1.03000,0.97000,1.05000,0.95000
  7003,'RDIAM.AC    ', 500.0000,1,  14,  35,  10,1.01698,  13.8978,1.05000,0.95000,1.05000,0.95000
  7005,'RDIAM.GM    ', 500.0000,1,  14,  35,  10,1.01698,  13.8978,1.05000,0.95000,1.05000,0.95000
  7010,'NVA.SJUAN   ', 500.0000,1,  14,  63,  10,0.99002,  11.7178,1.03000,0.97000,1.05000,0.95000
  7100,'A.TORO      ', 220.0000,1,  14,  35,  10,1.02958,  18.8664,1.10000,0.90000,1.10000,0.90000
  7101,'VER.CAP.S   ', 220.0000,1,  14,  35,  10,1.03564,  13.4780,1.10000,0.90000,1.10000,0.90000
  7102,'CRUZPIED    ', 220.0000,1,  14,  35,  10,1.03516,  13.0669,1.10000,0.90000,1.10000,0.90000
  7104,'GRAN MZA    ', 220.0000,1,  14,  35,  10,1.04330,  12.9081,1.05000,0.95000,1.10000,0.90000
  7106,'REYUNOS     ', 220.0000,1,  14,  35,  10,1.02166,  17.8822,1.10000,0.90000,1.10000,0.90000
  7108,'NIHUIL      ', 220.0000,1,  14,  35,  10,1.03235,  21.8916,1.10000,0.90000,1.10000,0.90000
  7110,'SAN JUAN    ', 220.0000,1,  14,  63,  10,1.00678,  12.1555,1.10000,0.90000,1.10000,0.90000
  7114,'RIODIAMA    ', 220.0000,1,  14,  35,   1,1.01783,  17.6772,1.05000,0.95000,1.10000,0.90000
  7200,'ANCHORIZ    ', 132.0000,1,  14,  35,   1,1.02800,  13.5240,1.10000,0.90000,1.10000,0.90000
  7201,'V.KRAUSE    ', 132.0000,1,  14,  63,   1,1.01605,  11.4193,1.10000,0.90000,1.10000,0.90000
  7202,'C.HONDA     ', 132.0000,1,  14,  63,   1,0.98702,  10.0176,1.10000,0.90000,1.10000,0.90000
  7203,'NVA.SJUAN   ', 132.0000,1,  14,  63,  10,1.02368,  12.0645,1.05000,0.95000,1.10000,0.90000
  7204,'CAPIZ       ', 132.0000,1,  14,  35,   1,1.01687,  14.2388,1.10000,0.90000,1.10000,0.90000
  7205,'PE_SOSNE    ', 132.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7206,'CAUCETE     ', 132.0000,1,  14,  63,   1,1.00471,  10.8036,1.10000,0.90000,1.10000,0.90000
  7207,'CERVANTES   ', 132.0000,1,  14,  63,   1,1.01534,  11.3295,1.10000,0.90000,1.10000,0.90000
  7208,'CRUZPIED    ', 132.0000,1,  14,  35,  10,1.03660,  12.6183,1.10000,0.90000,1.10000,0.90000
  7209,'PIQ V-SR    ', 132.0000,1,  14,  35,  10,1.01644,  21.7632,1.10000,0.90000,1.10000,0.90000
  7210,'EL TIGRE    ', 132.0000,1,  14,  35,  10,1.01609,  21.8997,1.10000,0.90000,1.10000,0.90000
  7211,'N.SJUAN SUR ', 132.0000,1,  14,  63,   1,1.01983,  11.3142,1.10000,0.90000,1.10000,0.90000
  7212,'ULLUM       ', 132.0000,1,  14,  63,   1,1.03484,  12.9606,1.10000,0.90000,1.10000,0.90000
  7213,'LOS MOLLES  ', 132.0000,1,  14,  35,  10,1.04375,  34.3013,1.10000,0.90000,1.10000,0.90000
  7214,'ALVEAR.M    ', 132.0000,1,  14,  35,  10,0.98339,  21.7668,1.10000,0.90000,1.10000,0.90000
  7215,'MERCADO     ', 132.0000,4,  14,  35,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7216,'GRAN MZA    ', 132.0000,1,  14,  35,  10,1.04154,  11.3915,1.05000,0.95000,1.10000,0.90000
  7217,'R.PENA      ', 132.0000,4,  14,  35,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7218,'GUAYMALL    ', 132.0000,1,  14,  35,   1,1.00686,  11.7863,1.10000,0.90000,1.10000,0.90000
  7219,'BOUL.MZA    ', 132.0000,1,  14,  35,   1,1.01928,  12.0884,1.10000,0.90000,1.10000,0.90000
  7220,'LAS HERA    ', 132.0000,1,  14,  35,   1,1.01943,  11.8932,1.10000,0.90000,1.10000,0.90000
  7221,'V. NUEVA    ', 132.0000,1,  14,  35,   1,1.02552,  11.9244,1.10000,0.90000,1.10000,0.90000
  7222,'LC35        ', 132.0000,1,  14,  35,   1,1.01911,  12.2988,1.10000,0.90000,1.10000,0.90000
  7223,'V.HIPODR    ', 132.0000,1,  14,  35,   1,1.02015,  12.4759,1.10000,0.90000,1.10000,0.90000
  7224,'LUJ.CUYO    ', 132.0000,1,  14,  35,   1,1.03553,  14.3602,1.10000,0.90000,1.10000,0.90000
  7225,'FADER       ', 132.0000,4,  14,  35,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7226,'MCAS.CUY    ', 132.0000,1,  14,  35,  10,1.03659,  11.0442,1.10000,0.90000,1.10000,0.90000
  7227,'LAMBARE     ', 132.0000,4,  14,  35,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7228,'MALARGUE    ', 132.0000,1,  14,  35,   1,1.04245,  34.2118,1.10000,0.90000,1.10000,0.90000
  7229,'LAS HERA    ', 132.0000,1,  14,  35,   1,1.00661,  11.7566,1.10000,0.90000,1.10000,0.90000
  7230,'NIHUIL 1    ', 132.0000,1,  14,  35,  10,1.02774,  25.3132,1.10000,0.90000,1.10000,0.90000
  7231,'ELECALE     ', 132.0000,1,  14,  35,   1,1.02774,  25.3132,1.10000,0.90000,1.10000,0.90000
  7232,'NIHUIL 2    ', 132.0000,1,  14,  35,  10,1.02726,  24.4715,1.10000,0.90000,1.10000,0.90000
  7233,'P.NEGRA     ', 132.0000,1,  14,  63,   1,1.04144,  16.1368,1.10000,0.90000,1.10000,0.90000
  7234,'NIHUIL 3    ', 132.0000,1,  14,  35,  10,1.02633,  24.2676,1.10000,0.90000,1.10000,0.90000
  7235,'NIHUIL 4    ', 132.0000,1,  14,  35,  10,1.02496,  23.7250,1.10000,0.90000,1.10000,0.90000
  7236,'P.I.PE_1    ', 132.0000,1,  14,  35,   2,1.03355,  14.2009,1.10000,0.90000,1.10000,0.90000
  7237,'CARACOL     ', 132.0000,1,  14,  63,  10,1.04575,  16.6280,1.10000,0.90000,1.10000,0.90000
  7238,'VARGAS      ', 132.0000,1,  14,  35,   1,1.01615,  21.7839,1.10000,0.90000,1.10000,0.90000
  7239,'RIELES      ', 132.0000,1,  14,  63,   1,1.02199,  12.4419,1.10000,0.90000,1.10000,0.90000
  7240,'Q.ULLUM     ', 132.0000,1,  14,  63,  10,1.02202,  12.4409,1.10000,0.90000,1.10000,0.90000
  7241,'CAVIC       ', 132.0000,1,  14,  63,  10,1.01291,  11.8558,1.10000,0.90000,1.10000,0.90000
  7242,'ROD.CRUZ    ', 132.0000,1,  14,  35,   1,1.02241,  11.7733,1.10000,0.90000,1.10000,0.90000
  7243,'JACHAL      ', 132.0000,1,  14,  63,   1,1.02171,  24.7485,1.10000,0.90000,1.10000,0.90000
  7244,'SANJUAN1    ', 132.0000,1,  14,  63,   1,1.02362,  11.8025,1.10000,0.90000,1.10000,0.90000
  7245,'CACHEUTA    ', 132.0000,1,  14,  35,  10,1.03498,  16.1172,1.10000,0.90000,1.10000,0.90000
  7246,'SANJUAN2    ', 132.0000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7247,'PUEYRRED.SJ ', 132.0000,1,  14,  63,   1,1.01252,  11.7863,1.10000,0.90000,1.10000,0.90000
  7248,'SMAR.EST    ', 132.0000,1,  14,  35,   1,1.03207,  10.6648,1.10000,0.90000,1.10000,0.90000
  7249,'MIGUEZ      ', 132.0000,1,  14,  35,  10,1.03649,  10.9982,1.10000,0.90000,1.10000,0.90000
  7250,'SMAR.MZA    ', 132.0000,1,  14,  35,   1,1.00740,  11.8556,1.10000,0.90000,1.10000,0.90000
  7251,'RODEO       ', 132.0000,1,  14,  63,   1,1.03285,  32.7586,1.10000,0.90000,1.10000,0.90000
  7252,'S.RAFAEL    ', 132.0000,1,  14,  35,   1,1.01621,  21.7635,1.10000,0.90000,1.10000,0.90000
  7253,'CALINGASTA  ', 132.0000,1,  14,  63,   1,1.03241,  32.5377,1.10000,0.90000,1.10000,0.90000
  7254,'SILARSA     ', 132.0000,1,  14,  35,   1,1.03531,  14.3423,1.10000,0.90000,1.10000,0.90000
  7255,'LA BEBIDA   ', 132.0000,1,  14,  63,  10,1.02347,  12.0608,1.10000,0.90000,1.10000,0.90000
  7256,'TUNUYAN     ', 132.0000,1,  14,  35,  10,1.02169,  11.7212,1.10000,0.90000,1.10000,0.90000
  7257,'BARRIALESII ', 132.0000,1,  14,  35,   1,1.04083,  11.3429,1.10000,0.90000,1.10000,0.90000
  7258,'TRINIDAD    ', 132.0000,1,  14,  63,   1,1.02293,  12.0297,1.10000,0.90000,1.10000,0.90000
  7259,'BAUCHACETA.A', 132.0000,1,  14,  63,  10,1.03287,  32.7672,1.10000,0.90000,1.10000,0.90000
  7260,'TUPUNGAT    ', 132.0000,1,  14,  35,   1,1.00440,  10.0683,1.10000,0.90000,1.10000,0.90000
  7262,'PI.VNUE2    ', 132.0000,1,  14,  35,   1,1.02667,  11.9954,1.10000,0.90000,1.10000,0.90000
  7263,'PI.VNUE1    ', 132.0000,1,  14,  35,   1,1.02422,  11.8558,1.10000,0.90000,1.10000,0.90000
  7264,'SOSNEADO    ', 132.0000,1,  14,  35,   1,1.03500,  29.5536,1.10000,0.90000,1.10000,0.90000
  7265,'PU.ROJAS    ', 132.0000,1,  14,  35,   1,1.04093,  32.8569,1.10000,0.90000,1.10000,0.90000
  7266,'PI.ULLUM2   ', 132.0000,1,  14,  63,  10,1.03704,  16.1614,1.10000,0.90000,1.10000,0.90000
  7267,'COSTANERA   ', 132.0000,1,  14,  63,  10,1.01836,  12.2457,1.10000,0.90000,1.10000,0.90000
  7268,'SOL.ULLUM   ', 132.0000,1,  14,  63,  10,1.03529,  16.1674,1.10000,0.90000,1.10000,0.90000
  7269,'PI.ULLUM1   ', 132.0000,1,  14,  63,  10,1.03129,  14.9431,1.10000,0.90000,1.10000,0.90000
  7270,'HUACO       ', 132.0000,1,  14,  63,   1,1.02450,  23.9032,1.10000,0.90000,1.10000,0.90000
  7271,'GUALCAMAYO  ', 132.0000,1,  14,  63,   1,1.02070,  23.4308,1.10000,0.90000,1.10000,0.90000
  7272,'ISCHIGUALAST', 132.0000,1,  14,  63,   1,1.02352,  23.4304,1.10000,0.90000,1.10000,0.90000
  7273,'C.GLORIA    ', 132.0000,1,  14,  35,   1,1.01935,  12.2359,1.10000,0.90000,1.10000,0.90000
  7274,'GUANIZUIL_A ', 132.0000,1,  14,  63,  10,1.03700,  34.1204,1.10000,0.90000,1.10000,0.90000
  7275,'PI-PIP_1    ', 132.0000,1,  14,  35,  10,1.03355,  14.2009,1.10000,0.90000,1.10000,0.90000
  7276,'PIQ.NIH.SR  ', 132.0000,1,  14,  35,  10,1.01652,  21.8157,1.10000,0.90000,1.10000,0.90000
  7277,'GUANIZUIL_B ', 132.0000,1,  14,  63,  10,1.04683,  34.1447,1.10000,0.90000,1.10000,0.90000
  7278,'ZONDA       ', 132.0000,1,  14,  63,  10,1.03273,  34.1022,1.10000,0.90000,1.10000,0.90000
  7279,'PI-PIP_2    ', 132.0000,1,  14,  35,  10,1.03355,  14.2009,1.10000,0.90000,1.10000,0.90000
  7280,'P.I.PE_2    ', 132.0000,1,  14,  35,   1,1.03355,  14.2009,1.10000,0.90000,1.10000,0.90000
  7281,'BAUCHACETA.B', 132.0000,1,  14,  63,  10,1.03287,  32.7672,1.10000,0.90000,1.10000,0.90000
  7282,'ZONDA2      ', 132.0000,1,  14,  63,  10,1.03273,  34.1022,1.10000,0.90000,1.10000,0.90000
  7283,'PIP2-SIL    ', 132.0000,1,  14,  35,  10,1.03531,  14.3423,1.10000,0.90000,1.10000,0.90000
  7285,'TOCOTA      ', 132.0000,1,  14,  63,  10,1.03129,  33.9620,1.10000,0.90000,1.10000,0.90000
  7289,'P.S. EL QUEM', 220.0000,4,   7,   2,  99,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7374,'P.COL66     ',  66.0000,1,  14,  35,   1,1.03330,  12.4735,1.07000,0.93000,1.10000,0.90000
  7394,'P.S. ANCHORI', 132.0000,1,   7,   2,  99,1.02866,  13.6347,1.10000,0.90000,1.10000,0.90000
  7500,'CRUZPIED    ',  66.0000,1,  14,  35,   1,1.00753,  10.0410,1.10000,0.90000,1.10000,0.90000
  7501,'INDUSJUA    ',  33.0000,4,  14,  63,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7502,'SAN JUAN    ',  33.0000,1,  14,  63,   1,0.99940,   7.8283,1.10000,0.90000,1.10000,0.90000
  7503,'SARMISJU    ',  33.0000,1,  14,  63,   1,0.97509,   7.6330,1.10000,0.90000,1.10000,0.90000
  7504,'CAVIC       ',  33.0000,1,  14,  63,   1,0.98290,   8.2176,1.10000,0.90000,1.10000,0.90000
  7505,'VARG13_01   ',  13.2000,1,  14,  35,  10,1.01920,  21.9611,1.10000,0.90000,1.10000,0.90000
  7506,'FV.LUJ13_01 ',  13.2000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7507,'FV.LUJ13_02 ',  13.2000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7508,'CRUZP13_01  ',  13.2000,1,  14,  35,   1,1.01329,  10.0019,1.10000,0.90000,1.10000,0.90000
  7509,'LBEB13_01   ',  13.2000,1,  14,  63,   1,0.96980,   6.9313,1.10000,0.90000,1.10000,0.90000
  7510,'CALIN33_01  ',  33.0000,1,  14,  63,   1,1.01677,  31.9154,1.10000,0.90000,1.10000,0.90000
  7511,'COST33_01   ',  33.0000,1,  14,  63,   1,0.98639,   7.6053,1.10000,0.90000,1.10000,0.90000
  7512,'GUAII33_01  ',  33.0000,1,  14,  63,   1,1.04375,  38.8559,1.10000,0.90000,1.10000,0.90000
  7513,'GUAII33_02  ',  33.0000,1,  14,  63,  10,1.04179,  38.7837,1.10000,0.90000,1.10000,0.90000
  7514,'RDI.TER1    ',  33.0000,1,  14,  35,   1,1.01740,  17.9675,1.10000,0.90000,1.10000,0.90000
  7515,'MARCA13_01  ',  13.2000,1,  14,  35,   1,1.01020,  11.6690,1.10000,0.90000,1.10000,0.90000
  7516,'CARRIZAL    ',  66.0000,1,  14,  35,   1,1.03926,  12.9659,1.10000,0.90000,1.10000,0.90000
  7517,'CAUC33_01   ',  33.0000,1,  14,  63,   1,1.03750,   8.9300,1.10000,0.90000,1.10000,0.90000
  7518,'ARGENTIN    ',  66.0000,1,  14,  35,   1,1.01820,  11.6727,1.10000,0.90000,1.10000,0.90000
  7519,'SOLAR.SJ_33 ',  33.0000,1,  14,  63,  10,1.02681,  21.1072,1.10000,0.90000,1.10000,0.90000
  7520,'CH.ACOND    ',  66.0000,1,  14,  35,   1,1.02164,  11.7397,1.10000,0.90000,1.10000,0.90000
  7521,'P.COL33     ',  33.0000,1,  14,  35,   1,1.03695,  14.1460,1.07000,0.93000,1.10000,0.90000
  7523,'S.SJ.TER_03 ',  13.2000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7524,'S.SJ.TER_04 ',  13.2000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7525,'LC35.TER    ',  33.0000,4,  14,  35,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7526,'LC35 1      ',  66.0000,4,  14,  35,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7527,'LC35 2      ',  66.0000,1,  14,  35,   1,0.94936,   7.0919,1.10000,0.90000,1.10000,0.90000
  7528,'LC35 3      ',  66.0000,4,  14,  35,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7530,'NSJ.TER1    ',  33.0000,1,  14,  63,  10,1.02023,  12.0934,1.10000,0.90000,1.10000,0.90000
  7531,'ZAPATA      ',  66.0000,1,  14,  35,   1,1.03301,  10.2869,1.10000,0.90000,1.10000,0.90000
  7532,'C.HONDA33   ',  33.0000,1,  14,  63,   1,1.00525,   7.1579,1.10000,0.90000,1.10000,0.90000
  7533,'C.HONDA13   ',  13.2000,1,  14,  63,  10,1.02606,   6.9597,1.10000,0.90000,1.10000,0.90000
  7534,'ANCHORIZ    ',  66.0000,1,  14,  35,   1,1.03246,  12.4317,1.10000,0.90000,1.10000,0.90000
  7535,'C.ANZORE    ',  66.0000,1,  14,  35,   1,1.01814,  11.6620,1.10000,0.90000,1.10000,0.90000
  7536,'ULLUM.N1_33 ',  33.0000,1,  14,  63,  10,1.03242,  22.7615,1.10000,0.90000,1.10000,0.90000
  7537,'CAPIZ A     ',  66.0000,1,  14,  35,   1,1.04154,  11.6035,1.10000,0.90000,1.10000,0.90000
  7538,'CAPIZ B     ',  66.0000,1,  14,  35,   1,1.04154,  11.6035,1.10000,0.90000,1.10000,0.90000
  7539,'ULLUM.N2_33 ',  33.0000,1,  14,  63,  10,1.03288,  21.8545,1.10000,0.90000,1.10000,0.90000
  7540,'ULLUM.3_33  ',  33.0000,1,  14,  63,  10,1.03197,  22.7574,1.10000,0.90000,1.10000,0.90000
  7541,'CANADITA33  ',  33.0000,1,  14,  63,   1,0.99062,   6.1903,1.10000,0.90000,1.10000,0.90000
  7542,'L.BERROS33  ',  33.0000,1,  14,  63,   1,0.95664,   5.7806,1.10000,0.90000,1.10000,0.90000
  7543,'JACHAL      ',  33.0000,1,  14,  63,  10,0.99468,  20.5212,1.10000,0.90000,1.10000,0.90000
  7544,'CVIENTO     ',  33.0000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7545,'IGGU33_1    ',  33.0000,1,  14,  63,  10,1.01916,  39.7890,1.10000,0.90000,1.10000,0.90000
  7546,'CAUC13_01   ',  13.2000,1,  14,  63,   1,1.03382,   8.3970,1.10000,0.90000,1.10000,0.90000
  7547,'SANTA.R     ',  66.0000,1,  14,  35,   1,1.04032,  12.4534,1.10000,0.90000,1.10000,0.90000
  7548,'SROS13_01   ',  13.2000,1,  14,  35,   1,1.05249,  14.8666,1.10000,0.90000,1.10000,0.90000
  7549,'ULLUM.4_33  ',  33.0000,1,  14,  63,  10,1.02752,  21.1483,1.10000,0.90000,1.10000,0.90000
  7550,'GALVE13_02  ',  13.2000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7551,'TUPUN33_01  ',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7552,'TUPUN13_01  ',  13.2000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7553,'LHERA66_01  ',  66.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7554,'LAVALLE66   ',  66.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7555,'S_ESTEBAN   ',  66.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7556,'BTUN66_01   ',  66.0000,1,  14,  35,   1,1.02785,  11.2327,1.10000,0.90000,1.10000,0.90000
  7557,'BTUN13_01   ',  13.2000,1,  14,  35,  10,1.06474,  11.1597,1.10000,0.90000,1.10000,0.90000
  7558,'TPORTICO    ',  66.0000,1,  14,  35,   1,1.03720,  12.2809,1.10000,0.90000,1.10000,0.90000
  7559,'CATITAS     ',  66.0000,1,  14,  35,   1,1.02855,  11.8186,1.10000,0.90000,1.10000,0.90000
  7560,'DORMID      ',  66.0000,1,  14,  35,   1,1.01752,  10.9569,1.10000,0.90000,1.10000,0.90000
  7561,'LA.PAZ      ',  66.0000,1,  14,  35,  10,1.01033,  10.4316,1.10000,0.90000,1.10000,0.90000
  7562,'SOSN33_01   ',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7563,'GALVE66_01  ',  66.0000,1,  14,  35,   1,0.98342,  20.9522,1.10000,0.90000,1.10000,0.90000
  7564,'GALVE13_01  ',  13.2000,1,  14,  35,   1,0.97538,  19.5749,1.10000,0.90000,1.10000,0.90000
  7565,'PIP13_02    ',  13.2000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7566,'ULLUMX_33   ',  33.0000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7567,'CALIN13_01  ',  13.2000,1,  14,  63,   1,1.01571,  31.8725,1.10000,0.90000,1.10000,0.90000
  7568,'LBEB33_01   ',  33.0000,1,  14,  63,   1,0.98505,   8.2355,1.10000,0.90000,1.10000,0.90000
  7569,'COST13_01   ',  13.2000,1,  14,  63,   1,0.97988,   6.4911,1.10000,0.90000,1.10000,0.90000
  7570,'LEVA13_01   ',  13.2000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7571,'ULL.4_33    ',  33.0000,1,  14,  63,  10,1.02783,  21.2272,1.10000,0.90000,1.10000,0.90000
  7572,'SOSN33_02   ',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7573,'G.CRUZ A    ',  66.0000,1,  14,  35,   1,0.96935,   6.6022,1.10000,0.90000,1.10000,0.90000
  7574,'ZAPA33_01   ',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7575,'CARBOM.A    ',  66.0000,1,  14,  35,   1,0.99521,   9.8661,1.10000,0.90000,1.10000,0.90000
  7576,'ZAPA33_02   ',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7577,'G.CRUZ B    ',  66.0000,1,  14,  35,   1,0.99356,   9.7812,1.10000,0.90000,1.10000,0.90000
  7578,'MCAS13_01   ',  13.2000,1,  14,  35,   1,1.02367,   9.3639,1.10000,0.90000,1.10000,0.90000
  7579,'CARBOM.B    ',  66.0000,1,  14,  35,   1,0.99521,   9.8661,1.10000,0.90000,1.10000,0.90000
  7580,'LEVA13_02   ',  13.2000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7581,'CH.SMART    ',  66.0000,1,  14,  35,   1,1.00297,  10.4204,1.10000,0.90000,1.10000,0.90000
  7582,'MCAS66_01   ',  66.0000,1,  14,  35,   1,1.02909,  10.0599,1.10000,0.90000,1.10000,0.90000
  7583,'C.HONDA13   ',  13.2000,1,  14,  63,  10,1.00818,   6.9424,1.10000,0.90000,1.10000,0.90000
  7584,'PIQ.MCAS    ',  66.0000,1,  14,  35,   1,1.02880,  10.0484,1.10000,0.90000,1.10000,0.90000
  7585,'GUAII08_01  ',   0.8000,1,  14,  63,  10,1.04307,  41.2540,1.10000,0.90000,1.10000,0.90000
  7586,'LAMBARE     ',  66.0000,1,  14,  35,   1,1.02567,  10.0423,1.10000,0.90000,1.10000,0.90000
  7587,'SULL33_01   ',  33.0000,1,  14,  63,  10,1.02785,  21.1505,1.10000,0.90000,1.10000,0.90000
  7588,'SAN MART    ',  66.0000,1,  14,  35,   1,0.98327,   7.5604,1.10000,0.90000,1.10000,0.90000
  7589,'TOCO33_01   ',  33.0000,1,  14,  63,  10,1.01971,  35.0514,1.10000,0.90000,1.10000,0.90000
  7590,'VARGAS      ',  66.0000,1,  14,  35,   1,1.01911,  21.9508,1.10000,0.90000,1.10000,0.90000
  7591,'25DEMAYO    ',  66.0000,1,  14,  35,   1,1.02094,  22.0970,1.10000,0.90000,1.10000,0.90000
  7592,'TOCO33_02   ',  33.0000,1,  14,  63,  10,1.01978,  35.0745,1.10000,0.90000,1.10000,0.90000
  7593,'EL.MARCADO  ',  66.0000,1,  14,  35,   1,1.02498,  10.2029,1.10000,0.90000,1.10000,0.90000
  7594,'LEVA13_03   ',  13.2000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7595,'LTUNA33_01  ',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7596,'LPAZ13_01   ',  13.2000,1,  14,  35,   1,1.00473,   9.4773,1.10000,0.90000,1.10000,0.90000
  7597,'TUP.BOOST   ',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7598,'PIP13_03    ',  13.2000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7599,'ZOND33_02   ',  33.0000,1,  14,  63,  10,1.01839,  38.2467,1.10000,0.90000,1.10000,0.90000
  7600,'ANCHDI14    ',  11.0000,2,  14,  35,   7,1.03144,  13.5240,1.10000,0.90000,1.10000,0.90000
  7601,'ADTOHI01    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7602,'ADTOHI02    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7603,'ETIGHI12    ',  13.2000,2,  14,  35,   6,1.00000,  24.6381,1.10000,0.90000,1.10000,0.90000
  7604,'LDCUTG26    ',  11.5000,2,  14,  35,   4,1.04000,  19.3462,1.10000,0.90000,1.10000,0.90000
  7605,'LDCUTG27    ',  11.5000,2,  14,  35,   4,1.04000,  19.3462,1.10000,0.90000,1.10000,0.90000
  7606,'ZAPAFV01    ',   0.4000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7607,'VCS1FV01    ',  33.0000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7608,'ALGRFV01    ',   0.4000,2,  14,  63,  12,1.04000,   9.9960,1.10000,0.90000,1.10000,0.90000
  7609,'HESRFV      ',   0.8000,2,  14,  35,  12,1.05000,  16.1629,1.10000,0.90000,1.10000,0.90000
  7610,'LUNLHI01    ',   6.6000,2,  14,  35,   6,1.02000,  12.4037,1.10000,0.90000,1.10000,0.90000
  7611,'CDPITG21    ',  13.2000,4,  14,  35,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7612,'ULN1FV01    ',   0.7000,2,  14,  63,  12,1.03000,  24.8694,1.10000,0.90000,1.10000,0.90000
  7613,'ULN2FV01    ',   0.4000,2,  14,  63,  12,1.03000,  25.7042,1.10000,0.90000,1.10000,0.90000
  7614,'ULL3FV01    ',   0.4000,2,  14,  63,  12,1.03000,  26.5334,1.10000,0.90000,1.10000,0.90000
  7615,'CARRHI01    ',  13.2000,2,  14,  35,   6,1.05000,  16.7580,1.10000,0.90000,1.10000,0.90000
  7616,'CARRHI02    ',  13.2000,2,  14,  35,   6,1.05000,  16.7580,1.10000,0.90000,1.10000,0.90000
  7617,'TAMBFV01    ',   0.4000,2,  14,  63,  12,1.00000,  33.6062,1.10000,0.90000,1.10000,0.90000
  7618,'SMARHI13    ',  13.2000,2,  14,  35,   6,1.01000,  12.0713,1.10000,0.90000,1.10000,0.90000
  7619,'ULL4FV01    ',   0.6000,2,  14,  63,  12,1.03000,  23.3143,1.10000,0.90000,1.10000,0.90000
  7620,'SJUAFV01    ',  13.2000,2,  14,  63,  12,0.98928,   6.1144,1.10000,0.90000,1.10000,0.90000
  7621,'ULLUHI01    ',  13.2000,2,  14,  63,   6,1.05000,  16.8942,1.10000,0.90000,1.10000,0.90000
  7622,'ULLUHI02    ',  13.2000,2,  14,  63,   6,1.05000,  16.8942,1.10000,0.90000,1.10000,0.90000
  7623,'CVIEHI01    ',  13.2000,4,  14,  63,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7624,'UL42FV01    ',   0.6000,2,  14,  63,  12,1.00000,  23.7365,1.10000,0.90000,1.10000,0.90000
  7625,'PNEGHI01    ',  13.8000,2,  14,  35,   6,1.05000,  19.2882,1.10000,0.90000,1.10000,0.90000
  7626,'PNEGHI02    ',  13.8000,2,  14,  35,   6,1.05000,  19.2882,1.10000,0.90000,1.10000,0.90000
  7627,'ALVEFV01    ',   0.4000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7628,'LAVAFV01    ',   0.4000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7629,'SULLFV01    ',   0.8000,2,  14,  63,  12,1.03000,  23.6600,1.10000,0.90000,1.10000,0.90000
  7630,'ZONDFV01    ',   0.8000,2,  14,  63,  12,1.01000,  41.2952,1.10000,0.90000,1.10000,0.90000
  7631,'LREYHB01    ',  13.8000,2,  14,  35,   6,1.03000,  19.7850,1.10000,0.90000,1.10000,0.90000
  7632,'LREYHB02    ',  13.8000,2,  14,  35,   6,1.02070,  17.9372,1.10000,0.90000,1.10000,0.90000
  7633,'IGLEFV01    ',   0.4000,2,  14,  63,  12,1.02000,  41.3968,1.10000,0.90000,1.10000,0.90000
  7634,'LPAZFV01    ',   0.4000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7635,'LTUNHI01    ',   6.0000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7636,'LTUNHI02    ',   6.0000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7637,'TOC3FV      ',   0.6000,2,  14,  63,  12,1.01000,  35.9889,1.10000,0.90000,1.10000,0.90000
  7638,'HON4FV01    ',   0.8000,2,  14,  63,  12,1.00000,   9.2309,1.10000,0.90000,1.10000,0.90000
  7639,'ACONFV      ',   0.8000,2,  14,  35,  12,1.04000,  24.6122,1.10000,0.90000,1.10000,0.90000
  7640,'MGUEFV      ',   0.4000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7641,'LMOLFV      ',   0.8000,2,  14,  35,  12,1.04000,  39.1116,1.10000,0.90000,1.10000,0.90000
  7642,'LDCUTG22    ',  11.5000,2,  14,  35,   8,1.05000,  17.4644,1.10000,0.90000,1.10000,0.90000
  7643,'LDCUTG23    ',  11.0000,2,  14,  35,   4,1.05000,  20.0151,1.10000,0.90000,1.10000,0.90000
  7644,'LDCUTG24    ',  11.0000,2,  14,  35,   4,1.05000,  20.0151,1.10000,0.90000,1.10000,0.90000
  7645,'LDCUTG25    ',  15.8000,2,  14,  35,   8,1.05000,  18.8438,1.10000,0.90000,1.10000,0.90000
  7646,'CARRFV01    ',   0.4000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7647,'HSR2FV01    ',   0.8000,2,  14,  35,  12,1.05000,  18.4578,1.10000,0.90000,1.10000,0.90000
  7650,'P.S. ANCHORI',   0.7000,2,  14,  35,  12,1.05000,  21.1541,1.10000,0.90000,1.10000,0.90000
  7651,'LDCUTV11    ',  13.2000,2,  14,  35,   5,1.05000,  18.4950,1.10000,0.90000,1.10000,0.90000
  7652,'LDCUTV12    ',  13.2000,2,  14,  35,   5,1.05000,  18.1992,1.10000,0.90000,1.10000,0.90000
  7653,'LDCUTV15    ',  13.8000,2,  14,  35,   8,1.05000,  17.4053,1.10000,0.90000,1.10000,0.90000
  7655,'ULLXFV01    ',   0.4000,4,  14,  63,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7658,'ARMOFV01    ',   0.7000,2,  14,  35,  99,1.05000,  18.2837,1.10000,0.90000,1.10000,0.90000
  7661,'NIH1HI01    ',  13.2000,2,  14,  35,   6,1.03000,  29.7283,1.10000,0.90000,1.10000,0.90000
  7662,'NIH1HI02    ',  13.2000,2,  14,  35,   6,1.03000,  29.7283,1.10000,0.90000,1.10000,0.90000
  7663,'NIH1HI03    ',  13.2000,2,  14,  35,   6,1.03000,  29.7283,1.10000,0.90000,1.10000,0.90000
  7664,'NIH1HI04    ',  13.2000,2,  14,  35,   6,1.03000,  29.7283,1.10000,0.90000,1.10000,0.90000
  7665,'CACHHI01    ',  13.8000,2,  14,  35,   6,1.03000,  19.3714,1.10000,0.90000,1.10000,0.90000
  7666,'CACHHI02    ',  13.8000,2,  14,  35,   6,1.03000,  19.3714,1.10000,0.90000,1.10000,0.90000
  7667,'CACHHI03    ',  13.8000,2,  14,  35,   6,1.03000,  19.3714,1.10000,0.90000,1.10000,0.90000
  7668,'CACHHI04    ',  13.8000,2,  14,  35,   6,1.03000,  19.3714,1.10000,0.90000,1.10000,0.90000
  7669,'SOSNEO01    ',   0.7000,4,  14,  35,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7670,'ANCHFV01    ',   0.4000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7671,'NIH2HI01    ',  13.2000,2,  14,  35,   6,1.03000,  28.5424,1.10000,0.90000,1.10000,0.90000
  7672,'NIH2HI02    ',  13.2000,2,  14,  35,   6,1.03000,  28.5981,1.10000,0.90000,1.10000,0.90000
  7673,'NIH2HI03    ',  13.2000,2,  14,  35,   6,1.03000,  28.6460,1.10000,0.90000,1.10000,0.90000
  7674,'NIH2HI04    ',  13.2000,2,  14,  35,   6,1.03000,  28.6460,1.10000,0.90000,1.10000,0.90000
  7675,'NIH2HI05    ',  13.2000,2,  14,  35,   6,1.03000,  28.6460,1.10000,0.90000,1.10000,0.90000
  7676,'NIH2HI06    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7677,'CONDHI01    ',  13.8000,2,  14,  35,   6,1.03000,  15.8004,1.10000,0.90000,1.10000,0.90000
  7678,'CONDHI02    ',  13.8000,2,  14,  35,   6,1.03000,  15.3322,1.10000,0.90000,1.10000,0.90000
  7679,'CONDHI03    ',  13.8000,2,  14,  35,   6,1.03000,  15.3322,1.10000,0.90000,1.10000,0.90000
  7680,'QULLHI01    ',  13.2000,2,  14,  63,   6,1.02202,  12.4409,1.10000,0.90000,1.10000,0.90000
  7681,'NIH3HI01    ',  13.2000,2,  14,  35,   6,1.03000,  27.6412,1.10000,0.90000,1.10000,0.90000
  7682,'NIH3HI02    ',  13.2000,2,  14,  35,   6,1.03000,  27.6412,1.10000,0.90000,1.10000,0.90000
  7683,'NIH4HI01    ',  13.2000,2,  14,  35,   6,1.04000,  27.3018,1.10000,0.90000,1.10000,0.90000
  7684,'SANDFV01    ',   0.4000,2,  14,  35,  12,1.00000,  14.3924,1.10000,0.90000,1.10000,0.90000
  7685,'HON1FV01    ',  13.2000,2,  14,  63,  12,1.00000,   9.3288,1.10000,0.90000,1.10000,0.90000
  7686,'ANPCFV01    ',   0.4000,2,  14,  63,  12,0.97000,   8.7588,1.10000,0.90000,1.10000,0.90000
  7687,'P.S. EL QUEM',   0.7000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7688,'CASPFV01    ',   0.4000,4,  14,  63,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7689,'DIAGFV01    ',   0.4000,2,  14,  63,  12,0.99500,   9.7074,1.10000,0.90000,1.10000,0.90000
  7691,'SARCTG12    ',  13.2000,4,  14,  63,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7693,'SARCTG23    ',  13.2000,4,  14,  63,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7694,'CCOLHI01    ',  13.2000,2,  14,  63,   6,1.05000,  19.0747,1.10000,0.90000,1.10000,0.90000
  7695,'CCOLHI02    ',  13.2000,2,  14,  63,   6,1.05000,  19.0747,1.10000,0.90000,1.10000,0.90000
  7696,'COROHI01    ',  13.2000,2,  14,  35,   6,1.02000,  23.4986,1.10000,0.90000,1.10000,0.90000
  7697,'COROHI02    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7698,'ERMANFV     ',   0.7000,2,  14,  35,  12,1.05000,  17.1190,1.10000,0.90000,1.10000,0.90000
  7800,'PIE.TER1    ',  13.2000,1,  14,  35,  10,1.03322,  12.5467,1.10000,0.90000,1.10000,0.90000
  7801,'PIE.TER2    ',  13.2000,1,  14,  35,  10,1.04006,  12.7256,1.10000,0.90000,1.10000,0.90000
  7802,'GME.TER1    ',  13.8000,1,  14,  35,  10,0.99908,  11.4012,1.10000,0.90000,1.10000,0.90000
  7803,'GME.TER2    ',  13.8000,1,  14,  35,  10,0.99776,  11.3972,1.10000,0.90000,1.10000,0.90000
  7804,'GME.TER3    ',  13.8000,1,  14,  35,  10,0.98493,  13.2529,1.10000,0.90000,1.10000,0.90000
  7805,'NIH2.TER    ',  13.2000,1,  14,  35,  10,1.02715,  24.5369,1.10000,0.90000,1.10000,0.90000
  7806,'SJUA.TER    ',  13.2000,1,  14,  63,  10,1.05454,  11.8465,1.10000,0.90000,1.10000,0.90000
  7807,'SJU.TER3    ',  13.2000,1,  14,  63,  10,1.00256,   8.3104,1.10000,0.90000,1.10000,0.90000
  7808,'SJU.TER4    ',  13.2000,1,  14,  63,  10,1.00256,   8.3104,1.10000,0.90000,1.10000,0.90000
  7809,'SJUA.TE2    ',  13.2000,1,  14,  63,  10,1.05454,  11.8465,1.10000,0.90000,1.10000,0.90000
  7810,'CAV.TER     ',  13.2000,1,  14,  63,   1,0.98623,   7.7599,1.10000,0.90000,1.10000,0.90000
  7811,'SJUA.TER    ',  13.2000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7812,'ZOND33_01   ',  33.0000,1,  14,  63,  10,1.01773,  38.0987,1.10000,0.90000,1.10000,0.90000
  7813,'LUJ.CUYO13  ',  13.2000,1,  14,  35,  12,1.03405,  11.7681,1.10000,0.90000,1.10000,0.90000
  7814,'LUJ.CUYO33  ',  33.0000,1,  14,  35,  10,1.04957,  12.4853,1.10000,0.90000,1.10000,0.90000
  7815,'ACONFV_13   ',  13.2000,1,  14,  35,  10,1.05276,  21.1213,1.10000,0.90000,1.10000,0.90000
  7816,'MALARGUE33  ',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7817,'MALARGUE13  ',  13.2000,1,  14,  35,  10,1.00372,  28.6370,1.10000,0.90000,1.10000,0.90000
  7818,'MALARGUE132 ',  13.2000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7819,'LOSMOLLES33 ',  33.0000,1,  14,  35,  10,1.04078,  36.9394,1.10000,0.90000,1.10000,0.90000
  7820,'ARGENTINA33 ',  33.0000,1,  14,  35,  10,1.02873,  11.9628,1.10000,0.90000,1.10000,0.90000
  7821,'PIE.TER5    ',  13.2000,1,  14,  35,  10,1.00506,   9.8145,1.10000,0.90000,1.10000,0.90000
  7822,'ARGENTINA66 ',  66.0000,1,  14,  35,  10,1.03092,  12.3254,1.10000,0.90000,1.10000,0.90000
  7836,'ANC.TER     ',  13.2000,1,  14,  35,   1,1.05948,  11.9141,1.10000,0.90000,1.10000,0.90000
  7842,'CAP.TER3    ',  13.2000,1,  14,  35,   1,1.04474,  11.3250,1.10000,0.90000,1.10000,0.90000
  7843,'JACH.TER    ',  13.2000,1,  14,  63,  10,0.99050,  19.7785,1.10000,0.90000,1.10000,0.90000
  7852,'ARMO33      ',  33.0000,1,  14,  35,  99,1.04115,  15.2475,1.07000,0.93000,1.10000,0.90000
  7853,'ARMO33_1    ',  33.0000,1,  14,  35,  99,1.04344,  15.3539,1.07000,0.93000,1.10000,0.90000
  7890,'SMA.TER     ',  13.2000,1,  14,  35,   1,0.97553,   5.4606,1.10000,0.90000,1.10000,0.90000
  7902,'GZ2AFV01    ',   0.8000,2,  14,  63,  12,1.05000,  41.4163,1.10000,0.90000,1.10000,0.90000
  7929,'LDCUFV01    ',   0.4000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7930,'LDCUFV02    ',   0.4000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8000,'BRACHO      ', 500.0000,1,  15,   5,  10,1.02858,   9.9094,1.03000,0.97000,1.05000,0.95000
  8001,'BRACHO      ', 220.0000,1,  15,  68,  10,1.00888,   9.9889,1.10000,0.90000,1.10000,0.90000
  8002,'RECREO      ', 500.0000,1,  15,   5,  10,1.00465,   0.6153,1.03000,0.97000,1.05000,0.95000
  8003,'ALUMBRER    ', 220.0000,1,  15,  64,   2,1.01525,   8.4213,1.10000,0.90000,1.10000,0.90000
  8004,'REC.MALV    ', 500.0000,1,  15,   5,  10,0.99190,   5.0363,1.05000,0.95000,1.05000,0.95000
  8005,'AMPAJANG    ', 220.0000,1,  15,  64,   2,1.01677,   8.9530,1.10000,0.90000,1.10000,0.90000
  8006,'RIOJASUR    ', 500.0000,1,  15,   5,  10,0.99766,   0.1433,1.03000,0.97000,1.05000,0.95000
  8007,'COBOS       ', 500.0000,1,  15,   5,  10,1.01760,  13.1892,1.03000,0.97000,1.05000,0.95000
  8008,'JUANCITO    ', 500.0000,1,  15,   5,  10,1.00838,  13.0188,1.03000,0.97000,1.05000,0.95000
  8009,'MQUEM-CB    ', 500.0000,1,  15,   5,  10,1.02242,   7.0006,1.05000,0.95000,1.05000,0.95000
  8010,'MQUEMADO    ', 500.0000,1,  15,   5,  10,1.02242,   7.0006,1.03000,0.97000,1.05000,0.95000
  8011,'MQUEM-CH    ', 500.0000,1,  15,   5,  10,1.02242,   7.0006,1.05000,0.95000,1.05000,0.95000
  8012,'LAVALLE     ', 500.0000,1,  15,   5,  10,1.00982,   3.9156,1.03000,0.97000,1.05000,0.95000
  8013,'SANTIAGO    ', 500.0000,1,  15,   5,  10,0.99581,   2.4354,1.03000,0.97000,1.05000,0.95000
  8014,'TAFIVALL    ', 220.0000,1,  15,  68,   2,1.01551,   9.3173,1.10000,0.90000,1.10000,0.90000
  8120,'COBOS       ', 345.0000,1,  15,  66,  10,1.01339,  21.3975,1.05000,0.95000,1.10000,0.90000
  8122,'ALTIPLANO   ', 345.0000,1,  15,  67,  10,1.03211,  39.6900,1.05000,0.95000,1.10000,0.90000
  8130,'LA PUNA     ', 345.0000,1,  15,  66,  10,1.03428,  40.1365,1.05000,0.95000,1.10000,0.90000
  8131,'CAU345      ', 345.0000,1,  15,  67,  10,1.03211,  39.6900,1.10000,0.90000,1.10000,0.90000
  8200,'CAIMANCI    ', 132.0000,1,  15,  67,  10,1.02961,   5.0291,1.10000,0.90000,1.10000,0.90000
  8201,'MANANTIALES ', 132.0000,1,  15,  68,   1,1.01624,   2.8850,1.10000,0.90000,1.10000,0.90000
  8202,'A.BLANCA    ', 132.0000,1,  15,  68,   1,0.97302,  -0.6523,1.10000,0.90000,1.10000,0.90000
  8203,'AGUI.SEC    ',  33.0000,1,  15,  68,   1,1.03012,  -6.6261,1.10000,0.90000,1.10000,0.90000
  8204,'AGUILARE    ', 132.0000,1,  15,  68,   1,1.01394,  -8.2774,1.10000,0.90000,1.10000,0.90000
  8205,'AGUI.TER    ',  13.2000,1,  15,  68,   1,1.04000,  -5.6823,1.10000,0.90000,1.10000,0.90000
  8206,'AIMOGAST    ', 132.0000,1,  15,  36,   1,0.99868,  -3.6523,1.10000,0.90000,1.10000,0.90000
  8207,'ARAUCO_1    ', 132.0000,1,  15,  36,  10,1.00857,  -3.0372,1.10000,0.90000,1.10000,0.90000
  8208,'A. FENIX    ', 132.0000,4,  15,  68,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8209,'P.I.SALTA   ', 132.0000,1,  15,  66,   1,0.97906,  11.2810,1.10000,0.90000,1.10000,0.90000
  8210,'AVELLNOA    ', 132.0000,1,  15,  68,   1,1.00799,   7.7086,1.10000,0.90000,1.10000,0.90000
  8211,'CARRIL      ', 132.0000,1,  15,  66,   1,0.99441,  13.0238,1.10000,0.90000,1.10000,0.90000
  8212,'BELEN       ', 132.0000,1,  15,  64,   1,1.00425,   1.2638,1.10000,0.90000,1.10000,0.90000
  8213,'P.GRANDE    ', 132.0000,1,  15,  66,  10,0.99197,  14.4627,1.10000,0.90000,1.10000,0.90000
  8214,'C.T.TUC.    ', 132.0000,1,  15,  68,  10,0.99568,   9.9094,1.05000,0.95000,1.10000,0.90000
  8215,'TRANCAS     ', 132.0000,1,  15,  68,   1,0.98821,  10.8566,1.10000,0.90000,1.10000,0.90000
  8216,'C.CORRAL    ', 132.0000,1,  15,  66,  10,1.00723,  13.7518,1.10000,0.90000,1.10000,0.90000
  8217,'SALTAEST    ', 132.0000,1,  15,  66,   1,0.97943,  11.5736,1.10000,0.90000,1.10000,0.90000
  8218,'C.SANTO     ', 132.0000,1,  15,  66,  10,1.01879,  13.3074,1.10000,0.90000,1.10000,0.90000
  8219,'TUCTG01     ', 132.0000,1,  15,  68,  10,1.04947,   5.5728,1.10000,0.90000,1.10000,0.90000
  8220,'CATAMARC    ', 132.0000,1,  15,  64,   1,0.99640,  -8.3968,1.10000,0.90000,1.10000,0.90000
  8221,'CAFAYATE    ', 132.0000,1,  15,  66,  10,0.99734,  19.6319,1.10000,0.90000,1.10000,0.90000
  8222,'CATAM II    ', 132.0000,1,  15,  64,   1,0.99640,  -8.3968,1.10000,0.90000,1.10000,0.90000
  8223,'TUCTG02     ', 132.0000,1,  15,  68,  10,1.04909,  10.1522,1.10000,0.90000,1.10000,0.90000
  8224,'C.SANTO2    ', 132.0000,1,  15,  66,  10,1.00876,  13.0694,1.10000,0.90000,1.10000,0.90000
  8225,'BURRUYAC    ', 132.0000,1,  15,  68,   1,1.00622,   8.2296,1.10000,0.90000,1.10000,0.90000
  8226,'CEV.POZO    ', 132.0000,1,  15,  68,  10,1.01313,   8.1409,1.10000,0.90000,1.10000,0.90000
  8227,'POZO-AVE    ', 132.0000,1,  15,  68,  10,1.00880,   7.7674,1.10000,0.90000,1.10000,0.90000
  8228,'CHAMICAL    ', 132.0000,1,  15,  36,   1,0.98054,  -3.1306,1.10000,0.90000,1.10000,0.90000
  8229,'CAFAYATE    ',  13.2000,4,  15,  66,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8230,'BRACHO1     ', 132.0000,1,  15,  68,   1,1.04855,  10.0884,1.05000,0.95000,1.10000,0.90000
  8231,'VALLEVIEJO  ', 132.0000,1,  15,  64,   1,0.99874,  -8.0086,1.10000,0.90000,1.10000,0.90000
  8232,'BRACHO2     ', 132.0000,1,  15,  68,   1,1.04900,   5.5080,1.05000,0.95000,1.10000,0.90000
  8233,'BRACHO3     ', 132.0000,1,  15,  68,   1,1.04855,  10.0884,1.10000,0.90000,1.10000,0.90000
  8234,'CADILLAL    ', 132.0000,1,  15,  68,  10,0.99848,   7.5453,1.10000,0.90000,1.10000,0.90000
  8235,'A.VARELA1   ', 132.0000,1,  15,  64,  10,0.99907,  -7.2536,1.10000,0.90000,1.10000,0.90000
  8236,'EL TUNAL    ', 132.0000,1,  15,  66,  10,1.02330,   7.8828,1.10000,0.90000,1.10000,0.90000
  8237,'TUCTV01     ', 132.0000,1,  15,  68,  10,1.04955,   5.5682,1.10000,0.90000,1.10000,0.90000
  8238,'ESCABA      ', 132.0000,1,  15,  68,  10,1.01684,  -7.9481,1.10000,0.90000,1.10000,0.90000
  8239,'A.VARELA2   ', 132.0000,1,  15,  64,  10,0.99655,  -7.9675,1.10000,0.90000,1.10000,0.90000
  8240,'ESTATICA    ', 132.0000,1,  15,  68,   1,1.01727,   3.0295,1.10000,0.90000,1.10000,0.90000
  8241,'24SETIEM    ', 132.0000,4,  15,  68,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8242,'FRIAS       ', 132.0000,1,  15,  65,   1,1.04355,  -4.3424,1.10000,0.90000,1.10000,0.90000
  8243,'R.FRONTE    ', 132.0000,1,  15,  66,   1,1.00712,  10.3318,1.10000,0.90000,1.10000,0.90000
  8244,'GUEMES      ', 132.0000,1,  15,  66,   1,1.01574,  13.6298,1.10000,0.90000,1.10000,0.90000
  8245,'PIZARROS    ', 132.0000,1,  15,  68,  10,1.01115,  -8.1173,1.10000,0.90000,1.10000,0.90000
  8246,'HUACRA      ', 132.0000,1,  15,  64,   1,1.00985,  -7.8232,1.10000,0.90000,1.10000,0.90000
  8247,'LA COCHA    ', 132.0000,1,  15,  68,   1,1.00952,  -8.2312,1.10000,0.90000,1.10000,0.90000
  8248,'HUMAHUAC    ', 132.0000,4,  15,  67,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8249,'INDEPCCG    ',  15.0000,4,  15,  68,   8,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8250,'INDEPEN1    ', 132.0000,1,  15,  68,   1,1.01874,   3.1102,1.10000,0.90000,1.10000,0.90000
  8251,'INDEPCCV    ',  13.8000,4,  15,  68,   8,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8252,'INDEPEN2    ', 132.0000,1,  15,  68,  10,1.01874,   3.1102,1.10000,0.90000,1.10000,0.90000
  8253,'PANTANILLO  ', 132.0000,1,  15,  64,   1,0.99653,  -7.7253,1.10000,0.90000,1.10000,0.90000
  8254,'J.V.GONZ    ', 132.0000,1,  15,  66,   1,1.01694,   6.3420,1.10000,0.90000,1.10000,0.90000
  8255,'A.SARAVI    ', 132.0000,1,  15,  66,   1,1.01245,   3.6840,1.10000,0.90000,1.10000,0.90000
  8256,'JUJUYEST    ', 132.0000,1,  15,  67,   1,0.99928,   9.6666,1.10000,0.90000,1.10000,0.90000
  8257,'RIOJA ESTE  ', 132.0000,1,  15,  36,  10,1.01474,  -1.6294,1.10000,0.90000,1.10000,0.90000
  8258,'JUJUYSUR    ', 132.0000,1,  15,  67,   1,0.99865,   9.7541,1.10000,0.90000,1.10000,0.90000
  8259,'LAGUARIDA1  ', 132.0000,1,  15,  65,  10,0.98528,  -5.0433,1.10000,0.90000,1.10000,0.90000
  8260,'LA BANDA    ', 132.0000,1,  15,  65,   1,0.98242,  -6.5585,1.10000,0.90000,1.10000,0.90000
  8261,'BDA.ESTE    ', 132.0000,1,  15,  65,   1,0.98061,  -5.9830,1.10000,0.90000,1.10000,0.90000
  8262,'CALERA      ', 132.0000,1,  15,  64,   2,1.02894,  -5.6405,1.10000,0.90000,1.10000,0.90000
  8263,'LAGUARIDA2  ', 132.0000,1,  15,  65,  10,0.98195,  -6.4056,1.10000,0.90000,1.10000,0.90000
  8264,'L.QUIACA    ', 132.0000,4,  15,  67,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8265,'PI.150.NORTE', 132.0000,1,  15,  36,  10,1.01533,  -1.6122,1.10000,0.90000,1.10000,0.90000
  8266,'RIOJA NORTE ', 132.0000,1,  15,  36,   1,1.00959,  -2.0387,1.10000,0.90000,1.10000,0.90000
  8267,'EMPIQUETE63 ', 132.0000,1,  15,  36,  10,1.01672,  -1.5682,1.10000,0.90000,1.10000,0.90000
  8268,'MADERAS     ', 132.0000,1,  15,  67,   1,1.00780,  11.6569,1.10000,0.90000,1.10000,0.90000
  8269,'PIQ.ST      ', 132.0000,1,  15,  66,  10,0.97033,  -3.6885,1.10000,0.90000,1.10000,0.90000
  8270,'LIBERTADOR  ', 132.0000,1,  15,  67,  10,1.02167,   5.5028,1.10000,0.90000,1.10000,0.90000
  8271,'RIOJASUR    ', 132.0000,1,  15,  36,  10,1.01794,  -0.8224,1.05000,0.95000,1.10000,0.90000
  8272,'METAN       ', 132.0000,1,  15,  66,   1,1.01362,   9.6779,1.10000,0.90000,1.10000,0.90000
  8273,'PI.RS-PI.RE ', 132.0000,1,  15,  36,  10,1.01517,  -1.5354,1.10000,0.90000,1.10000,0.90000
  8274,'MINETTI     ', 132.0000,1,  15,  67,   2,1.02899,  11.6701,1.10000,0.90000,1.10000,0.90000
  8275,'CIRCUNVA.RJ ', 132.0000,1,  15,  36,   1,1.01001,  -2.0012,1.10000,0.90000,1.10000,0.90000
  8276,'NONOGSTA    ', 132.0000,1,  15,  36,   1,1.04490,   0.3564,1.10000,0.90000,1.10000,0.90000
  8277,'V.UNION     ', 132.0000,1,  15,  36,  10,1.03554,  -0.3771,1.10000,0.90000,1.10000,0.90000
  8278,'ORAN        ', 132.0000,1,  15,  66,   1,0.98310,  -0.0919,1.10000,0.90000,1.10000,0.90000
  8279,'ORA.SEC     ',  33.0000,1,  15,  66,   1,0.98208,  -0.0919,1.10000,0.90000,1.10000,0.90000
  8280,'ORA.TER     ',  13.2000,1,  15,  66,   1,0.98209,  -0.0919,1.10000,0.90000,1.10000,0.90000
  8281,'TABACAL     ', 132.0000,1,  15,  66,   1,0.99871,   0.9137,1.10000,0.90000,1.10000,0.90000
  8282,'PALPALA     ', 132.0000,1,  15,  67,   1,1.01188,   9.8905,1.10000,0.90000,1.10000,0.90000
  8283,'LULES       ', 132.0000,1,  15,  68,   1,1.00537,   2.3779,1.10000,0.90000,1.10000,0.90000
  8284,'PAPELTUC    ', 132.0000,1,  15,  68,   2,1.00471,   2.3362,1.10000,0.90000,1.10000,0.90000
  8285,'ZAPLA       ', 132.0000,4,  15,  67,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8286,'PATQUIA     ', 132.0000,1,  15,  36,  10,1.00739,  -2.0644,1.10000,0.90000,1.10000,0.90000
  8287,'FERNANDEZ   ', 132.0000,1,  15,  65,   1,0.98549,  -7.7954,1.10000,0.90000,1.10000,0.90000
  8288,'PICHANAL    ', 132.0000,1,  15,  66,   1,1.00192,   1.1780,1.10000,0.90000,1.10000,0.90000
  8289,'EM S.MARTIN ', 132.0000,1,  15,  64,  10,1.01456,  -3.9742,1.10000,0.90000,1.10000,0.90000
  8290,'P.VIEJO     ', 132.0000,1,  15,  68,   1,0.97346,  -1.4368,1.10000,0.90000,1.10000,0.90000
  8291,'ANATUYA     ', 132.0000,1,  15,  65,   1,0.99951,  -8.3271,1.10000,0.90000,1.10000,0.90000
  8292,'RECREO      ', 132.0000,1,  15,  64,  10,1.02242,  -1.6844,1.05000,0.95000,1.10000,0.90000
  8293,'S.CORRAL    ', 132.0000,1,  15,  65,   1,0.99444,  -7.6441,1.10000,0.90000,1.10000,0.90000
  8294,'R.HONDO     ', 132.0000,1,  15,  65,   1,0.99805,  -2.5507,1.10000,0.90000,1.10000,0.90000
  8295,'DIVISAD.CAT ', 132.0000,1,  15,  64,  10,1.00634,  -6.0192,1.10000,0.90000,1.10000,0.90000
  8296,'SALTASUR    ', 132.0000,1,  15,  66,   1,0.97492,  11.1192,1.10000,0.90000,1.10000,0.90000
  8297,'QUIMILI     ', 132.0000,1,  15,  65,   1,1.00428,  -5.0200,1.10000,0.90000,1.10000,0.90000
  8298,'SALTANOR    ', 132.0000,1,  15,  66,   1,0.97602,  11.2462,1.10000,0.90000,1.10000,0.90000
  8299,'BANDERA     ', 132.0000,1,  15,  65,   1,1.01850,  -7.2030,1.10000,0.90000,1.10000,0.90000
  8300,'JUANCITO    ', 132.0000,1,  15,  67,   1,1.04233,  10.5785,1.05000,0.95000,1.10000,0.90000
  8301,'LA PAZ      ', 132.0000,1,  15,  64,   1,1.02234,  -1.6876,1.10000,0.90000,1.10000,0.90000
  8302,'MQUEMADO    ', 132.0000,1,  15,  65,  10,1.03774,   3.9690,1.05000,0.95000,1.10000,0.90000
  8303,'COPO        ', 132.0000,1,  15,  65,   1,1.03764,   3.9450,1.10000,0.90000,1.10000,0.90000
  8304,'SMIG.TUC    ', 132.0000,1,  15,  68,  10,1.04867,  10.1008,1.10000,0.90000,1.10000,0.90000
  8305,'TERMAS.NORTE', 132.0000,1,  15,  65,   1,1.00054,  -2.0432,1.10000,0.90000,1.10000,0.90000
  8306,'SPED.JUJ    ', 132.0000,1,  15,  67,   1,1.02868,   8.2815,1.10000,0.90000,1.10000,0.90000
  8307,'SGO.ESTE    ', 132.0000,1,  15,  65,   1,0.98307,  -6.6738,1.10000,0.90000,1.10000,0.90000
  8308,'SGO.CENTRO  ', 132.0000,1,  15,  65,   1,0.98872,  -6.5528,1.10000,0.90000,1.10000,0.90000
  8309,'SGO.OEST    ', 132.0000,1,  15,  65,   1,0.99217,  -5.9789,1.10000,0.90000,1.10000,0.90000
  8310,'SARMITUC    ', 132.0000,1,  15,  68,   1,1.01442,   2.9536,1.10000,0.90000,1.10000,0.90000
  8311,'SGO.SUR     ', 132.0000,1,  15,  65,   1,0.99301,  -6.2120,1.10000,0.90000,1.10000,0.90000
  8312,'TARTAGAL    ', 132.0000,1,  15,  66,  10,0.96914,  -3.6701,1.10000,0.90000,1.10000,0.90000
  8313,'SANTIAGO    ', 132.0000,1,  15,  65,  10,1.00437,  -5.2449,1.05000,0.95000,1.10000,0.90000
  8314,'TINOGAST    ', 132.0000,1,  15,  64,   1,1.02743,   3.3163,1.10000,0.90000,1.10000,0.90000
  8315,'PI SGOESTE I', 132.0000,1,  15,  65,   1,0.98301,  -6.6627,1.10000,0.90000,1.10000,0.90000
  8316,'TUCUNOR1    ', 132.0000,1,  15,  68,   1,0.99492,   7.2074,1.10000,0.90000,1.10000,0.90000
  8317,'PI SGOESTEII', 132.0000,1,  15,  65,   1,0.98332,  -6.6687,1.10000,0.90000,1.10000,0.90000
  8318,'TUCUNOR2    ', 132.0000,1,  15,  68,  10,0.99492,   7.2074,1.10000,0.90000,1.10000,0.90000
  8319,'PS_CAFAYATE ', 132.0000,1,  15,  66,  12,0.99759,  19.6517,1.10000,0.90000,1.10000,0.90000
  8320,'TUCUOES     ', 132.0000,1,  15,  68,   1,0.98641,   6.5665,1.10000,0.90000,1.10000,0.90000
  8321,'ACONQUIJ    ', 132.0000,1,  15,  64,   1,0.97867,  -1.0981,1.10000,0.90000,1.10000,0.90000
  8322,'V.QUINTE    ', 132.0000,1,  15,  68,   1,0.96784,  -1.8822,1.10000,0.90000,1.10000,0.90000
  8323,'ANDALGAL    ', 132.0000,1,  15,  64,   1,0.98670,  -0.3062,1.10000,0.90000,1.10000,0.90000
  8324,'SAUJIL      ', 132.0000,1,  15,  64,  10,1.00792,   0.9365,1.10000,0.90000,1.10000,0.90000
  8325,'MALLIGASTA  ', 132.0000,1,  15,  36,   1,1.04574,   0.4374,1.10000,0.90000,1.10000,0.90000
  8326,'COBOS       ', 132.0000,1,  15,  66,  10,1.02202,  15.4883,1.10000,0.90000,1.10000,0.90000
  8327,'PI M.MAYU I ', 132.0000,1,  15,  65,   1,0.98280,  -6.6259,1.10000,0.90000,1.10000,0.90000
  8328,'PI M.MAYUII ', 132.0000,1,  15,  65,   1,0.98410,  -6.6520,1.10000,0.90000,1.10000,0.90000
  8329,'CAMPOGALLO  ', 132.0000,1,  15,  65,   1,1.02267,  -0.0457,1.10000,0.90000,1.10000,0.90000
  8330,'ESTRELLA    ', 132.0000,1,  15,  66,   1,1.00907,   2.4056,1.10000,0.90000,1.10000,0.90000
  8331,'ALTOCOME    ', 132.0000,1,  15,  67,   1,1.00117,  10.3022,1.10000,0.90000,1.10000,0.90000
  8332,'S.HACHADA   ', 132.0000,1,  15,  66,  10,0.98399,  -1.4992,1.10000,0.90000,1.10000,0.90000
  8333,'PS_NONOGASTA', 132.0000,1,  15,  36,   1,1.04956,   0.8011,1.10000,0.90000,1.10000,0.90000
  8334,'DRAGONES    ', 132.0000,1,  15,  66,  10,0.98352,  -1.7952,1.10000,0.90000,1.10000,0.90000
  8335,'PIQ 227 I   ', 132.0000,1,  15,  65,   1,1.00153,  -1.8635,1.10000,0.90000,1.10000,0.90000
  8336,'PIQ 227 II  ', 132.0000,1,  15,  65,   1,0.99976,  -2.2004,1.10000,0.90000,1.10000,0.90000
  8337,'LIM ARG-BOL1', 132.0000,1,  15,  66,  10,0.97616,  -3.7942,1.10000,0.90000,1.10000,0.90000
  8338,'LIM ARG-BOL2', 132.0000,1,  15,  66,  10,0.97616,  -3.7942,1.10000,0.90000,1.10000,0.90000
  8339,'GUACHIPAS   ', 132.0000,1,  15,  66,   1,0.99979,  13.9927,1.10000,0.90000,1.10000,0.90000
  8340,'NONOG. BOOST', 132.0000,1,  15,  36,   1,1.04490,   0.3564,1.10000,0.90000,1.10000,0.90000
  8341,'PI A COMED 2', 132.0000,1,  15,  67,   1,1.00009,  10.0649,1.10000,0.90000,1.10000,0.90000
  8342,'PI A COMED 1', 132.0000,1,  15,  67,   1,1.00242,  10.5543,1.10000,0.90000,1.10000,0.90000
  8343,'ALTOPADI    ', 132.0000,4,  15,  67,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8344,'PI SGO  SUR ', 132.0000,1,  15,  65,   1,1.00015,  -5.5994,1.10000,0.90000,1.10000,0.90000
  8345,'PI SGO OESTE', 132.0000,1,  15,  65,   1,0.99986,  -5.5138,1.10000,0.90000,1.10000,0.90000
  8346,'PIQ.36      ', 132.0000,1,  15,  65,   1,0.99513,  -6.0120,1.10000,0.90000,1.10000,0.90000
  8347,'PIQ.97      ', 132.0000,1,  15,  65,   1,0.98890,  -6.5398,1.10000,0.90000,1.10000,0.90000
  8348,'S.AGUSTI    ', 132.0000,1,  15,  66,   1,0.98180,  11.7060,1.10000,0.90000,1.10000,0.90000
  8349,'LAFANDET    ', 132.0000,1,  15,  65,   1,0.99028,  -6.1465,1.10000,0.90000,1.10000,0.90000
  8350,'ARAUCO_2    ', 132.0000,1,  15,  36,  10,1.04921,   4.0510,1.10000,0.90000,1.10000,0.90000
  8351,'P.JUNTA     ', 132.0000,1,  15,  65,   1,0.99560,  -5.9501,1.10000,0.90000,1.10000,0.90000
  8352,'LIBERTAD    ', 132.0000,4,  15,  65,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8353,'PI LIBERTAD ', 132.0000,4,  15,  65,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8354,'A.VERDE     ', 132.0000,1,  15,  68,  10,0.95899,  -2.4724,1.10000,0.90000,1.10000,0.90000
  8355,'LA_PIRKA    ', 132.0000,1,  15,  64,  10,1.02367,  -1.8324,1.10000,0.90000,1.10000,0.90000
  8356,'PIQ.FIC.JS  ', 132.0000,4,  15,  67,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8357,'PIQ.FIC.AP  ', 132.0000,4,  15,  67,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8358,'PIQ.37      ', 132.0000,1,  15,  65,   1,0.99506,  -6.0181,1.10000,0.90000,1.10000,0.90000
  8359,'OLPAS       ', 132.0000,1,  15,  36,  10,0.96575,  -4.0642,1.10000,0.90000,1.10000,0.90000
  8361,'LORETO      ', 132.0000,1,  15,  65,   1,0.98634,  -6.9498,1.10000,0.90000,1.10000,0.90000
  8362,'NOGALES     ', 132.0000,1,  15,  68,   1,0.99384,   7.3163,1.10000,0.90000,1.10000,0.90000
  8363,'EM.L.ROBLES ', 132.0000,1,  15,  68,   1,1.00547,   8.6903,1.10000,0.90000,1.10000,0.90000
  8364,'PELLEGRINI  ', 132.0000,1,  15,  65,   1,1.00217,   8.4599,1.10000,0.90000,1.10000,0.90000
  8365,'PARQUE RIO  ', 132.0000,1,  15,  65,  10,0.98840,  -6.5871,1.10000,0.90000,1.10000,0.90000
  8366,'SALTAOESTE  ', 132.0000,1,  15,  66,  99,0.97553,  11.1511,1.10000,0.90000,1.10000,0.90000
  8367,'CAMPOQUIJANO', 132.0000,1,  15,  66,  99,0.97611,  11.1760,1.10000,0.90000,1.10000,0.90000
  8368,'SALTAPI     ', 132.0000,1,  15,  66,   1,0.97525,  11.1459,1.10000,0.90000,1.10000,0.90000
  8369,'CTLFLOR     ', 132.0000,1,  15,  68,  10,1.01362,   8.2811,1.10000,0.90000,1.10000,0.90000
  8500,'CAT.SEC1    ',  33.0000,1,  15,  64,  10,0.99345, -11.5896,1.10000,0.90000,1.10000,0.90000
  8501,'CAT.SEC2    ',  33.0000,1,  15,  64,  10,0.99345, -11.5896,1.10000,0.90000,1.10000,0.90000
  8502,'CHILECIT    ',  66.0000,1,  15,  36,   1,1.00794,  -4.3562,1.10000,0.90000,1.10000,0.90000
  8503,'BRA.TER1    ',  34.5000,1,  15,   5,  10,1.00602,  10.0761,1.10000,0.90000,1.10000,0.90000
  8504,'BRA.TER2    ',  34.5000,1,  15,   5,  10,1.00628,   5.8139,1.10000,0.90000,1.10000,0.90000
  8505,'CHILECIT    ',  33.0000,1,  15,  36,   1,1.00794,  -4.3562,1.10000,0.90000,1.10000,0.90000
  8506,'MALLIGASTA  ',  33.0000,1,  15,  36,   1,1.03072,  -2.9387,1.10000,0.90000,1.10000,0.90000
  8507,'IND.TER     ',  33.0000,4,  15,  68,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8508,'JUJUYSUR    ',  33.0000,1,  15,  67,  10,1.00423,  10.3834,1.10000,0.90000,1.10000,0.90000
  8509,'RIOJ.TER    ',  33.0000,1,  15,  36,  10,1.00983,  -6.2598,1.10000,0.90000,1.10000,0.90000
  8510,'LIBER33_01  ',  33.0000,1,  15,  67,   1,1.00624,   0.6980,1.10000,0.90000,1.10000,0.90000
  8511,'NONOGAS.    ',  66.0000,1,  15,  36,   1,1.03154,   0.2768,1.10000,0.90000,1.10000,0.90000
  8512,'SAN.TER1    ',  33.0000,1,  15,   5,  10,1.00054,  -5.7820,1.10000,0.90000,1.10000,0.90000
  8513,'PS_CAFA33_1 ',  33.0000,1,  15,  66,  12,0.96991,  26.3783,1.10000,0.90000,1.10000,0.90000
  8514,'REC.TER1    ',  33.0000,1,  15,   5,  10,1.02066,  -1.3808,1.10000,0.90000,1.10000,0.90000
  8515,'CDSUR       ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8516,'REYES       ',  33.0000,1,  15,  67,  10,1.02628,  11.1076,1.10000,0.90000,1.10000,0.90000
  8517,'BAN.SEC1    ',  33.0000,1,  15,  65,  10,0.98726,  -6.5585,1.10000,0.90000,1.10000,0.90000
  8518,'BAN.SEC2    ',  33.0000,1,  15,  65,  10,0.98726,  -6.5585,1.10000,0.90000,1.10000,0.90000
  8519,'RHO.SEC1    ',  33.0000,1,  15,  65,  10,1.02089,   1.3375,1.10000,0.90000,1.10000,0.90000
  8520,'RHO.SEC2    ',  33.0000,1,  15,  65,  10,1.02071,   1.3111,1.10000,0.90000,1.10000,0.90000
  8521,'SPED.SEC    ',  33.0000,4,  15,  67,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8522,'BRA.TER3    ',  33.0000,1,  15,  68,  10,1.05080,   9.9789,1.10000,0.90000,1.10000,0.90000
  8523,'BRA.TER4    ',  33.0000,1,  15,  68,  10,1.05080,   9.9789,1.10000,0.90000,1.10000,0.90000
  8524,'REC.TER2    ',  13.2000,1,  15,   5,  10,0.97905,  -1.9302,1.10000,0.90000,1.10000,0.90000
  8525,'PLUSP       ',  34.5000,1,  15,  68,  10,0.95239,   9.9094,1.10000,0.90000,1.10000,0.90000
  8526,'RSUR13_01   ',  13.2000,1,  15,   5,  10,1.00450,  -0.9289,1.10000,0.90000,1.10000,0.90000
  8527,'ARAU33_1    ',  33.0000,1,  15,  36,  10,1.02842,  -0.6051,1.10000,0.90000,1.10000,0.90000
  8528,'BRAC33_01   ',  33.0000,1,  15,  68,  10,1.04259,  10.5859,1.10000,0.90000,1.10000,0.90000
  8529,'BANDERA     ',  33.0000,1,  15,  65,   1,0.98332,  -4.1374,1.10000,0.90000,1.10000,0.90000
  8530,'COB.TER1    ',  13.2000,1,  15,  66,  10,1.02255,  16.9384,1.10000,0.90000,1.10000,0.90000
  8531,'BANDERA     ',  13.2000,1,  15,  65,   1,1.00766,  -1.1021,1.10000,0.90000,1.10000,0.90000
  8532,'ALTI133_01  ',  33.0000,1,  15,  66,  10,1.04348,  42.3773,1.10000,0.90000,1.10000,0.90000
  8533,'ALTI133_02  ',  33.0000,1,  15,  66,  10,1.04352,  42.3797,1.10000,0.90000,1.10000,0.90000
  8534,'PUNA33_01   ',  33.0000,1,  15,  66,  10,1.04579,  42.4744,1.10000,0.90000,1.10000,0.90000
  8535,'ALTI133_03  ',  33.0000,1,  15,  66,  10,1.04613,  42.5008,1.10000,0.90000,1.10000,0.90000
  8536,'PATQ33_01   ',  33.0000,1,  15,  36,   1,0.96717,  -6.4401,1.10000,0.90000,1.10000,0.90000
  8537,'PATQ13_01   ',  13.2000,1,  15,  36,  10,0.97238,  -6.6289,1.10000,0.90000,1.10000,0.90000
  8538,'CAUCH33_01  ',  33.0000,1,  15,  67,  10,1.04309,  43.7891,1.10000,0.90000,1.10000,0.90000
  8539,'CAUCH33_04  ',  33.0000,1,  15,  67,  10,1.04164,  43.7130,1.10000,0.90000,1.10000,0.90000
  8540,'CAUCH33_02  ',  33.0000,1,  15,  67,  10,1.04289,  43.7820,1.10000,0.90000,1.10000,0.90000
  8541,'CAUCH33_05  ',  33.0000,1,  15,  67,  10,1.04164,  43.7130,1.10000,0.90000,1.10000,0.90000
  8542,'CAUCH33_03  ',  33.0000,1,  15,  67,  10,1.04291,  43.7770,1.10000,0.90000,1.10000,0.90000
  8543,'CAUCH33_06  ',  33.0000,1,  15,  67,  10,1.04164,  43.7130,1.10000,0.90000,1.10000,0.90000
  8544,'ARAU33_2    ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8545,'ARA.TER3    ',  13.2000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8546,'ARA233_01   ',  33.0000,1,  15,  36,  10,1.02037,   5.4548,1.10000,0.90000,1.10000,0.90000
  8547,'ARA233_02   ',  33.0000,1,  15,  36,  10,1.02740,   5.7707,1.10000,0.90000,1.10000,0.90000
  8548,'ARA213_01   ',  13.2000,1,  15,  36,  10,1.02071,   5.6668,1.10000,0.90000,1.10000,0.90000
  8549,'ARA213_02   ',  13.2000,1,  15,  36,  10,1.02061,   5.6055,1.10000,0.90000,1.10000,0.90000
  8550,'ARA213_03   ',  13.2000,1,  15,  36,  10,1.02357,   3.7388,1.10000,0.90000,1.10000,0.90000
  8551,'ARA213_04   ',  13.2000,1,  15,  36,  10,1.02448,   4.2869,1.10000,0.90000,1.10000,0.90000
  8552,'SAUJ33_01   ',  33.0000,1,  15,  64,   1,1.03077,   5.0612,1.10000,0.90000,1.10000,0.90000
  8553,'SAUJ13_01   ',  13.2000,1,  15,  64,   1,1.02806,   4.8458,1.10000,0.90000,1.10000,0.90000
  8554,'PS_CAFA13_2 ',  13.2000,1,  15,  66,  12,0.96992,  26.3762,1.10000,0.90000,1.10000,0.90000
  8555,'MALL.TER    ',  13.2000,1,  15,  36,  10,1.02975,  -3.1945,1.10000,0.90000,1.10000,0.90000
  8556,'CEVP33_01   ',  33.0000,1,  15,  68,   1,1.03232,   4.4872,1.10000,0.90000,1.10000,0.90000
  8557,'CEVP33_02   ',  33.0000,1,  15,  68,   1,1.01373,   2.5609,1.10000,0.90000,1.10000,0.90000
  8558,'CEVP33_03   ',  33.0000,1,  15,  68,   1,1.01900,   3.3515,1.10000,0.90000,1.10000,0.90000
  8559,'CEVP13_01   ',  13.2000,1,  15,  68,   1,0.98480,   4.0886,1.10000,0.90000,1.10000,0.90000
  8560,'RSUR13_02   ',  33.0000,1,  15,   5,  10,1.01840,  -0.9030,1.10000,0.90000,1.10000,0.90000
  8561,'BRAC13_01   ',  13.2000,1,  15,  68,  10,1.04982,  10.6347,1.10000,0.90000,1.10000,0.90000
  8562,'TARTAGAL    ',  33.0000,1,  15,  66,   1,0.93808,  -6.9625,1.10000,0.90000,1.10000,0.90000
  8563,'CAFA13_01   ',  13.2000,1,  15,  66,   1,1.02198,  18.5906,1.10000,0.90000,1.10000,0.90000
  8564,'PIQUIREN    ',  33.0000,1,  15,  66,   1,0.99091,   4.7528,1.10000,0.90000,1.10000,0.90000
  8565,'PSNON33_01  ',  33.0000,1,  15,  36,  10,1.04694,   3.7550,1.10000,0.90000,1.10000,0.90000
  8566,'PSNON13_01  ',  13.2000,1,  15,  36,  10,1.04845,   4.0558,1.10000,0.90000,1.10000,0.90000
  8567,'PSNON33_02  ',  33.0000,1,  15,  36,  10,1.05731,   4.0730,1.10000,0.90000,1.10000,0.90000
  8568,'ARA233_12   ',  33.0000,1,  15,  36,  10,1.02454,   5.9522,1.10000,0.90000,1.10000,0.90000
  8569,'ARA233_22   ',  33.0000,1,  15,  36,  10,1.03144,   6.2069,1.10000,0.90000,1.10000,0.90000
  8570,'ARA233_32   ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8571,'ARA233_03   ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8572,'ARA213_05   ',  13.2000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8573,'CAFAYATE    ',  33.0000,1,  15,  66,   1,1.02276,  19.0897,1.10000,0.90000,1.10000,0.90000
  8574,'CEV.POZO    ',  13.2000,1,  15,  68,   1,0.95648,   0.5947,1.10000,0.90000,1.10000,0.90000
  8575,'ARA213_06   ',  13.2000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8576,'PFVRN33_01  ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8577,'AMPA33_01   ',  33.0000,1,  15,  64,   1,0.98430,   9.4106,1.10000,0.90000,1.10000,0.90000
  8578,'AMPA13_01   ',  13.2000,1,  15,  64,  10,0.98227,   9.4402,1.10000,0.90000,1.10000,0.90000
  8579,'PUEST33_01  ',  33.0000,4,  15,  64,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8580,'ANATUYA     ',  33.0000,1,  15,  65,   1,0.98546, -11.1287,1.10000,0.90000,1.10000,0.90000
  8581,'CAUCH33_07  ',  33.0000,1,  15,  67,  10,1.04164,  43.7130,1.10000,0.90000,1.10000,0.90000
  8582,'SAUJ33_02   ',  33.0000,1,  15,  64,  10,1.03183,   5.0877,1.10000,0.90000,1.10000,0.90000
  8583,'MINERA_EXAR ',  33.0000,1,  15,  67,   1,1.04164,  43.7130,1.10000,0.90000,1.10000,0.90000
  8584,'PSNON07     ',   0.7000,1,  15,  36,  10,1.05000,   5.6612,1.10000,0.90000,1.10000,0.90000
  8585,'ALT133_04   ',  33.0000,1,  15,  66,  10,1.04254,  42.3448,1.10000,0.90000,1.10000,0.90000
  8586,'ALT133_05   ',  33.0000,1,  15,  66,  10,1.04258,  42.3472,1.10000,0.90000,1.10000,0.90000
  8587,'LRI2FV_33   ',  33.0000,1,  15,  36,  10,1.00418,   1.7016,1.10000,0.90000,1.10000,0.90000
  8588,'NONOGASTA_33',  33.0000,1,  15,  36,  10,1.00203,   1.6972,1.10000,0.90000,1.10000,0.90000
  8589,'VUNIFV_33   ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8590,'V.UNION_33  ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8591,'AMA4FV_33   ',  33.0000,1,  15,  64,  10,1.05151,  13.0488,1.10000,0.90000,1.10000,0.90000
  8592,'CAU4_33     ',  33.0000,1,  15,  67,  10,1.03822,  41.7401,1.10000,0.90000,1.10000,0.90000
  8593,'CAU5_33     ',  33.0000,1,  15,  67,  10,1.03822,  41.7401,1.10000,0.90000,1.10000,0.90000
  8596,'PE EL JUME  ',  33.0000,1,  15,  65,   1,1.04327,  -3.1270,1.10000,0.90000,1.10000,0.90000
  8597,'TINOG33_02  ',  33.0000,1,  15,  64,  10,0.96624,   8.3508,1.10000,0.90000,1.10000,0.90000
  8598,'TINOG13_02  ',  13.2000,1,  15,  64,  10,0.97692,   9.1496,1.10000,0.90000,1.10000,0.90000
  8599,'TINOGFV_01  ',  33.0000,1,  15,  64,  10,0.96690,   8.3511,1.10000,0.90000,1.10000,0.90000
  8600,'SMTUTG01    ',  11.5000,2,  15,  68,   8,1.05000,  16.4237,1.10000,0.90000,1.10000,0.90000
  8601,'TINOGFV_02  ',  13.2000,1,  15,  64,  10,1.03600,   9.7429,1.10000,0.90000,1.10000,0.90000
  8602,'PPNOTG01    ',  11.5000,4,  15,  68,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8603,'PPNOTG02    ',  11.5000,4,  15,  68,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8604,'ISBATV01    ',  13.2000,2,  15,  68,   5,1.04000,  -5.6823,1.10000,0.90000,1.10000,0.90000
  8605,'SPEDTG22    ',  13.2000,4,  15,  67,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8606,'SARNTG22    ',  13.2000,4,  15,  68,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8607,'BANDDI01    ',   0.4000,2,  15,  65,   7,1.03000,   1.3784,1.10000,0.90000,1.10000,0.90000
  8608,'CAIMDI13    ',  15.0000,2,  15,  67,   7,1.05000,  10.0643,1.10000,0.90000,1.10000,0.90000
  8609,'CATADI01    ',   0.3800,2,  15,  64,   7,1.01000,  -9.9665,1.10000,0.90000,1.10000,0.90000
  8610,'CAIMDI45    ',  15.0000,2,  15,  67,   7,1.02961,   5.0291,1.10000,0.90000,1.10000,0.90000
  8611,'TUCUTG01    ',  10.5000,2,  15,  68,   8,1.05000,  13.9500,1.10000,0.90000,1.10000,0.90000
  8612,'TUCUTG02    ',  10.5000,2,  15,  68,   8,1.05000,  18.6119,1.10000,0.90000,1.10000,0.90000
  8613,'TUCUTV01    ',  10.5000,2,  15,  68,   8,1.04000,  11.8247,1.10000,0.90000,1.10000,0.90000
  8614,'SMTUTG02    ',  15.7000,2,  15,  68,   8,1.05000,  15.9899,1.10000,0.90000,1.10000,0.90000
  8615,'SMTUTV01    ',  15.7000,2,  15,  68,   8,1.04000,  14.7670,1.10000,0.90000,1.10000,0.90000
  8616,'INDETG03    ',  11.0000,2,  15,  68,   4,1.05000,   9.1082,1.10000,0.90000,1.10000,0.90000
  8617,'INTADI01    ',   0.4000,2,  15,  64,   7,1.02000, -10.5412,1.10000,0.90000,1.10000,0.90000
  8618,'PICADI01    ',   0.4000,2,  15,  64,   7,1.00000, -10.2823,1.10000,0.90000,1.10000,0.90000
  8619,'TERVDI01    ',   0.4000,4,  15,  64,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8620,'INDETG04    ',  11.0000,2,  15,  68,   4,1.05000,   9.1372,1.10000,0.90000,1.10000,0.90000
  8621,'CAFADI01    ',   0.4000,4,  15,  66,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8622,'TANDTG01    ',  15.8000,2,  15,  66,   4,1.05000,  27.3333,1.10000,0.90000,1.10000,0.90000
  8623,'TANDTG02    ',  15.8000,2,  15,  66,   4,1.05000,  27.3333,1.10000,0.90000,1.10000,0.90000
  8624,'TANDTV01    ',  15.8000,2,  15,  66,   4,1.05000,  26.0747,1.10000,0.90000,1.10000,0.90000
  8625,'LRIOTG24    ',  11.0000,2,  15,  36,   4,1.04000,   3.2492,1.10000,0.90000,1.10000,0.90000
  8626,'LPUNFV      ',   0.8000,2,  15,  66,  12,1.05000,  45.8796,1.10000,0.90000,1.10000,0.90000
  8627,'ALT1FV      ',   0.8000,2,  15,  66,  12,1.05000,  45.9049,1.10000,0.90000,1.10000,0.90000
  8628,'LOMAFV01    ',  33.0000,2,  15,  36,  12,1.05000,   2.7133,1.10000,0.90000,1.10000,0.90000
  8629,'LRIOFV01    ',  33.0000,2,  15,  36,  12,1.05000,   6.2780,1.10000,0.90000,1.10000,0.90000
  8630,'CADIHI12    ',  13.2000,2,  15,  68,   6,1.01000,  12.3233,1.10000,0.90000,1.10000,0.90000
  8631,'CCORHI01    ',  13.2000,2,  15,  66,   6,1.05000,  17.8182,1.10000,0.90000,1.10000,0.90000
  8632,'CCORHI02    ',  13.2000,2,  15,  66,   6,1.05000,  17.8182,1.10000,0.90000,1.10000,0.90000
  8633,'CCORHI03    ',  13.2000,4,  15,  66,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8634,'TUNAHI01    ',  13.2000,2,  15,  66,   6,1.05000,  11.7500,1.10000,0.90000,1.10000,0.90000
  8635,'TUNAHI02    ',  13.2000,2,  15,  66,   6,1.05000,  11.7500,1.10000,0.90000,1.10000,0.90000
  8637,'BRCHTG01    ',  15.7500,2,  15,  68,   8,1.04000,  15.6470,1.10000,0.90000,1.10000,0.90000
  8638,'CAU1FV01    ',   0.5000,2,  15,  67,  12,1.05000,  46.3466,1.10000,0.90000,1.10000,0.90000
  8639,'CAU2FV01    ',   0.5000,2,  15,  67,  12,1.05000,  46.3400,1.10000,0.90000,1.10000,0.90000
  8640,'CAU3FV01    ',   0.5000,2,  15,  67,  12,1.05000,  46.3349,1.10000,0.90000,1.10000,0.90000
  8641,'ESCAHI01    ',  13.2000,2,  15,  68,   6,1.04000,  -4.0267,1.10000,0.90000,1.10000,0.90000
  8642,'ESCAHI02    ',  13.2000,2,  15,  68,   6,1.04000,  -5.0081,1.10000,0.90000,1.10000,0.90000
  8643,'ESCAHI03    ',  13.2000,2,  15,  68,   6,1.04000,  -5.4984,1.10000,0.90000,1.10000,0.90000
  8644,'FRIATG01    ',  11.5000,2,  15,  65,   4,1.05000,   1.1280,1.10000,0.90000,1.10000,0.90000
  8645,'AR21EO01    ',   0.6900,2,  15,  36,  11,1.03000,   8.5242,1.10000,0.90000,1.10000,0.90000
  8647,'LFLOTV      ',  13.2000,2,  15,  68,  14,1.02000,  10.1815,1.10000,0.90000,1.10000,0.90000
  8648,'CITRDI02    ',   0.4000,2,  15,  68,  13,0.98000,   3.5063,1.10000,0.90000,1.10000,0.90000
  8649,'AR22EO01    ',   0.6900,2,  15,  36,  11,1.04000,   9.2470,1.10000,0.90000,1.10000,0.90000
  8650,'LBANTG12    ',  13.2000,1,  15,  65,   4,0.98988,  -6.5585,1.10000,0.90000,1.10000,0.90000
  8651,'GUEMTV11    ',  11.0000,4,  15,  66,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8652,'GUEMTV12    ',  11.0000,4,  15,  66,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8653,'GUEMTV13    ',  13.8000,4,  15,  66,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8654,'GUEMTG01    ',  11.5000,4,  15,  66,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8655,'CAFAFV      ',   0.5500,2,  15,  66,  12,1.05000,  29.2642,1.10000,0.90000,1.10000,0.90000
  8656,'ARAUEO      ',   0.8000,2,  15,  36,  11,1.04000,   0.6806,1.10000,0.90000,1.10000,0.90000
  8657,'LRISDI01    ',   0.4000,4,  15,  36,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8658,'ARAUEO      ',   0.7890,2,  15,  36,  11,1.04000,   0.6806,1.10000,0.90000,1.10000,0.90000
  8659,'CHAMFVII    ',   0.6000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8660,'LRIOTG13    ',  13.2000,2,  15,  36,   4,1.00990,  -6.4739,1.10000,0.90000,1.10000,0.90000
  8661,'INDEVG      ',  13.2000,4,  15,  68,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8662,'TARTTG01    ',  13.2000,1,  15,  66,   4,0.93920,  -8.9419,1.10000,0.90000,1.10000,0.90000
  8663,'PIQIDI01    ',   6.3000,2,  15,  66,   7,1.00000,   7.6219,1.10000,0.90000,1.10000,0.90000
  8664,'INDETV14    ',  13.2000,4,  15,  68,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8665,'INDETV15    ',  13.2000,4,  15,  68,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8666,'TINZFV01    ',   0.8000,2,  15,  64,  12,1.05000,   6.9434,1.10000,0.90000,1.10000,0.90000
  8667,'LMADHI01    ',  13.2000,2,  15,  67,   6,1.05000,  15.9926,1.10000,0.90000,1.10000,0.90000
  8668,'ARAUEO      ',   0.7890,4,  15,  36,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8669,'LMADHI02    ',  13.2000,4,  15,  67,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8670,'ARAUEO      ',   0.7890,4,  15,  36,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8671,'LEDE.TV01   ',   6.3000,2,  15,  67,   4,1.00624,   0.6980,1.10000,0.90000,1.10000,0.90000
  8672,'LEDE.TV02   ',   6.3000,2,  15,  67,   4,1.05000,   2.0120,1.10000,0.90000,1.10000,0.90000
  8673,'LIBEDI01    ',   0.4000,2,  15,  67,   7,1.05000,  -0.8201,1.10000,0.90000,1.10000,0.90000
  8674,'TIN2FV01    ',   0.4000,2,  15,  64,  12,1.05000,  11.8981,1.10000,0.90000,1.10000,0.90000
  8675,'TINOFV01    ',   0.6000,2,  15,  64,  12,0.99000,  10.8005,1.10000,0.90000,1.10000,0.90000
  8676,'NONOFV01    ',   0.7000,2,  15,  36,  12,1.05000,   5.6612,1.10000,0.90000,1.10000,0.90000
  8677,'CAFAFV      ',   0.5500,2,  15,  66,  12,1.05000,  29.2642,1.10000,0.90000,1.10000,0.90000
  8678,'SAUJFV01    ',   0.6000,2,  15,  64,  12,1.05000,   7.4922,1.10000,0.90000,1.10000,0.90000
  8679,'SAU3FV01    ',  33.0000,4,  15,  64,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8680,'RHONHI12    ',  13.2000,2,  15,  65,   6,1.03500,   3.3465,1.10000,0.90000,1.10000,0.90000
  8681,'PVIEHI01    ',  13.2000,2,  15,  68,   6,0.99000,   3.2294,1.10000,0.90000,1.10000,0.90000
  8682,'PVIEHI02    ',  13.2000,2,  15,  68,   6,0.99000,   2.0612,1.10000,0.90000,1.10000,0.90000
  8684,'SLTADI01    ',   0.4000,2,  15,  66,   7,0.97492,  11.1192,1.10000,0.90000,1.10000,0.90000
  8685,'ORADDI01    ',   0.3800,4,  15,  66,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8686,'TABATV01    ',  13.2000,2,  15,  66,   5,1.00000,   6.6820,1.10000,0.90000,1.10000,0.90000
  8687,'INDETG01    ',  11.5000,2,  15,  68,   4,1.05000,  10.6199,1.10000,0.90000,1.10000,0.90000
  8688,'INDETG02    ',  11.5000,2,  15,  68,   4,1.01874,   3.1102,1.10000,0.90000,1.10000,0.90000
  8689,'SCARFV01    ',   0.8000,2,  15,  66,  99,1.04500,  21.8784,1.10000,0.90000,1.10000,0.90000
  8690,'SALTTG21    ',  13.2000,2,  15,  66,   4,0.97492,  11.1192,1.10000,0.90000,1.10000,0.90000
  8691,'RREYHI12    ',   6.6000,2,  15,  67,   6,1.05000,  13.7576,1.10000,0.90000,1.10000,0.90000
  8692,'ANATDI01    ',   0.3800,2,  15,  65,   7,0.98975, -10.4571,1.10000,0.90000,1.10000,0.90000
  8693,'ANATDI02    ',   0.4000,4,  15,  65,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8694,'FIAMFV01    ',   0.6000,2,  15,  64,  12,1.05000,  23.8937,1.10000,0.90000,1.10000,0.90000
  8695,'TINODI01    ',   0.4000,2,  15,  64,   7,1.05000,   4.1279,1.10000,0.90000,1.10000,0.90000
  8696,'PE.ELJUME   ',   0.4000,2,  15,  65,  11,1.05000,  -1.4530,1.10000,0.90000,1.10000,0.90000
  8697,'LEDE.TV03   ',  13.2000,4,  15,  67,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8698,'LRI3FV01    ',   0.7000,2,  15,  36,  12,1.05000,   5.6612,1.10000,0.90000,1.10000,0.90000
  8699,'LRI2FV      ',   0.8000,2,  15,  36,  12,1.04000,   3.3643,1.10000,0.90000,1.10000,0.90000
  8797,'S. DE JUNIO ',  33.0000,1,  15,  65,   1,0.98206,  -5.6909,1.10000,0.90000,1.10000,0.90000
  8798,'OJO DE AGUA ',  33.0000,1,  15,  65,   1,1.01937,  -3.6848,1.10000,0.90000,1.10000,0.90000
  8800,'JUJ.TER     ',  13.2000,1,  15,  67,  10,1.00463,  10.4275,1.10000,0.90000,1.10000,0.90000
  8801,'LIBER13_01  ',  13.2000,1,  15,  67,   1,0.99677,  -1.1061,1.10000,0.90000,1.10000,0.90000
  8802,'NONO.TER    ',  13.2000,1,  15,  36,  10,1.03146,   0.2642,1.10000,0.90000,1.10000,0.90000
  8803,'MQM.TER1    ',  33.0000,1,  15,   5,   1,1.03813,   3.2975,1.10000,0.90000,1.10000,0.90000
  8804,'JTO.TER1    ',  33.0000,1,  15,   5,   1,1.03308,  10.3034,1.10000,0.90000,1.10000,0.90000
  8805,'COB.TER1    ',  34.5000,1,  15,   5,   1,1.01599,  22.5916,1.10000,0.90000,1.10000,0.90000
  8806,'CHILECIT    ',  13.2000,1,  15,  36,   1,1.00794,  -4.3562,1.10000,0.90000,1.10000,0.90000
  8807,'SALTASUR    ',  13.2000,1,  15,  66,   1,0.97492,  11.1192,1.10000,0.90000,1.10000,0.90000
  8808,'TINO.TOZZI  ',  33.0000,1,  15,  64,   1,1.04524,   4.4567,1.10000,0.90000,1.10000,0.90000
  8809,'COB.TER1    ',  33.0000,1,  15,   5,   1,1.06119,  22.1825,1.10000,0.90000,1.10000,0.90000
  8835,'ARAU33      ',  33.0000,4,  15,  36,  99,1.00000,   0.0000,1.07000,0.93000,1.10000,0.90000
  8836,'ARAU33_01   ',  33.0000,4,  15,  36,  99,1.00000,   0.0000,1.07000,0.93000,1.10000,0.90000
  8860,'CHAM33_01   ',  33.0000,1,  15,  36,   1,0.96372,  -4.0825,1.10000,0.90000,1.10000,0.90000
  8861,'CHAM13_01   ',  13.2000,1,  15,  36,   1,0.95913,  -5.5730,1.10000,0.90000,1.10000,0.90000
  8864,'LLANO33_01  ',  33.0000,1,  15,  36,  10,0.97833,  -3.2340,1.10000,0.90000,1.10000,0.90000
  8865,'VUNIO33_01  ',  33.0000,1,  15,  36,   1,1.00448,  -3.5978,1.10000,0.90000,1.10000,0.90000
  8866,'VUNIO13_01  ',  13.2000,1,  15,  36,   1,1.00600,  -4.3562,1.10000,0.90000,1.10000,0.90000
  8867,'S.BERM33_01 ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8880,'TINOG33_01  ',  33.0000,1,  15,  64,   1,1.02976,   3.5727,1.10000,0.90000,1.10000,0.90000
  8881,'TINOG13_01  ',  13.2000,1,  15,  64,   1,1.02946,   2.2193,1.10000,0.90000,1.10000,0.90000
  8882,'MEDANITOS   ',  33.0000,1,  15,  64,   1,1.03646,  20.8276,1.10000,0.90000,1.10000,0.90000
  8883,'FIAMBALA    ',  33.0000,1,  15,  64,   1,1.03476,  20.0293,1.10000,0.90000,1.10000,0.90000
  8884,'FIAMFV_01   ',  33.0000,1,  15,  64,   1,1.04748,  20.9502,1.10000,0.90000,1.10000,0.90000
  8891,'ANATUYA     ',  13.2000,1,  15,  65,   1,0.98975, -10.4571,1.10000,0.90000,1.10000,0.90000
  8892,'ARA.TER     ',  13.2000,1,  15,  36,  10,1.07516,  -0.6059,1.10000,0.90000,1.10000,0.90000
  8893,'CATA.TER    ',  13.2000,1,  15,  64,   4,0.99524, -12.3041,1.10000,0.90000,1.10000,0.90000
  8895,'ARA.TER2    ',  13.2000,1,  15,  36,  10,1.07516,  -0.6059,1.10000,0.90000,1.10000,0.90000
  8896,'FIAMFV_02   ',  33.0000,1,  15,  64,  10,1.05761,  21.7825,1.10000,0.90000,1.10000,0.90000
  8900,'BRCHTV01    ',  18.0000,2,  15,  68,   5,1.05000,  15.4818,1.10000,0.90000,1.10000,0.90000
  8901,'LLANFV01    ',   0.6000,2,  15,  36,  12,1.00000,   0.8056,1.10000,0.90000,1.10000,0.90000
  8902,'LEALTV02    ',  13.2000,2,  15,  68,  14,1.05000,  12.0574,1.10000,0.90000,1.10000,0.90000
  8903,'VUNIFV      ',   0.8000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8904,'AMA4FV      ',   0.7000,2,  15,  64,  12,1.05000,  15.0419,1.10000,0.90000,1.10000,0.90000
  8905,'CAU4FV      ',   0.8000,2,  15,  67,  12,1.05000,  44.7995,1.10000,0.90000,1.10000,0.90000
  8906,'CAU5FV      ',   0.8000,2,  15,  67,  12,1.05000,  44.7995,1.10000,0.90000,1.10000,0.90000
  8907,'ARA1FV      ',   0.8000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8950,'I6_GTUCU3   ', 132.0000,1,  15,  68,   1,1.04900,   5.5080,1.10000,0.90000,1.10000,0.90000
  8951,'I5_GTUCU2   ', 132.0000,1,  15,  68,   1,1.04855,  10.0884,1.10000,0.90000,1.10000,0.90000
  8952,'I4_GTUCU1   ', 132.0000,1,  15,  68,   1,1.04900,   5.5080,1.10000,0.90000,1.10000,0.90000
  8953,'I3_GSMTU1   ', 132.0000,1,  15,  68,   1,1.04855,  10.0884,1.10000,0.90000,1.10000,0.90000
  8954,'I2_GPPNO1   ', 132.0000,4,  15,  68,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8955,'I1_LTCEVP1  ', 132.0000,1,  15,  68,   1,1.04855,  10.0884,1.10000,0.90000,1.10000,0.90000
  8956,'CITRDI01    ',   0.4000,2,  15,  68,  13,0.98000,   3.5063,1.10000,0.90000,1.10000,0.90000
  8957,'LEALTV01    ',  13.2000,2,  15,  68,  14,1.05000,  12.0574,1.10000,0.90000,1.10000,0.90000
  8958,'PATQFV01    ',  33.0000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8960,'AR23EO01    ',   0.6900,4,  15,  36,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8973,'SBERFV01    ',   0.7000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8974,'LRINFV01    ',   0.4000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8975,'PUESFV01    ',   0.7000,4,  15,  64,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8976,'PIRKFV01    ',  33.0000,4,  15,  64,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8985,'A234FV      ',   0.7000,4,  15,  36,  99,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8991,'LAMODI01    ',   0.6000,2,  15,  65,  13,0.98546, -11.1287,1.10000,0.90000,1.10000,0.90000
  8992,'ANT1FV01    ',   0.6500,4,  15,  65,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 12000,'YACAGUA     ', 132.0000,1,  22,  72,  10,0.97738,  -3.8155,1.10000,0.90000,1.10000,0.90000
 12001,'YACAGUA     ', 230.0000,4,  22,  72,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 12002,'YACAGUA     ',  10.5000,4,  22,  72,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 12600,'TERSTG01    ',  11.0000,4,  22,  72,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 12601,'TERSTG02    ',  11.0000,4,  22,  72,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 12602,'TERSTV01    ',  11.0000,4,  22,  72,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 19019,'ANDES 345   ', 345.0000,4,  19,  48,  19,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 19020,'ANDES REACTO', 345.0000,4,  19,  48,  19,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 19021,'LIM.ARG.CHI ', 345.0000,4,  19,  48, 189,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 19022,'ANDESFV220  ', 220.0000,4,  19,  48,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 19023,'ANDESFV23   ',  23.0000,4,  19,  48,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 19024,'ANDESFV     ',   0.6200,4,  19,  48,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 40187,'FIC SPA     ',   1.0000,1,  18, 103,  10,1.03222,  -4.4424,1.10000,0.90000,1.10000,0.90000
 40203,'SLO B 13.8  ',  13.8000,1,  18, 101,  10,0.98787, -18.2144,1.10000,0.90000,1.10000,0.90000
 40204,'SLO C 13.8  ',  13.8000,1,  18, 101,  10,0.98787, -18.2144,1.10000,0.90000,1.10000,0.90000
 40209,'SICBRAS   23',  23.0000,1,  18, 101,   1,0.97917, -11.9354,1.10000,0.90000,1.10000,0.90000
 40214,'VEL 23      ',  23.0000,1,  18, 101,  10,1.01141, -13.6981,1.10000,0.90000,1.10000,0.90000
 40222,'BMO  AB   23',  23.0000,1,  18, 101,  10,0.96798, -17.7388,1.10000,0.90000,1.10000,0.90000
 40229,'BTW CL    23',  23.0000,1,  18, 101,   1,0.94790,   7.4211,1.10000,0.90000,1.10000,0.90000
 40231,'VHA- PBO F1 ', 220.0000,1,  18, 101,  10,1.00462, -10.1924,1.10000,0.90000,1.10000,0.90000
 40240,'BRO 23      ',  23.0000,1,  18, 101,  10,0.99132, -15.9680,1.10000,0.90000,1.10000,0.90000
 40249,'YZU 23      ',  23.0000,1,  18, 102,  10,1.06378,  10.7907,1.10000,0.90000,1.10000,0.90000
 40340,'BRO 66      ',  66.0000,1,  18, 101,  10,0.98819, -15.2675,1.10000,0.90000,1.10000,0.90000
 40378,'CAM B1    66',  66.0000,1,  18, 103,  10,1.00703,  -8.7571,1.10000,0.90000,1.10000,0.90000
 40403,'SVC PLUS    ',  13.9000,1,  18, 101,  10,0.99458, -13.7121,1.10000,0.90000,1.10000,0.90000
 40404,'GUA B2   220', 220.0000,1,  18, 101,  10,1.00271, -12.0022,1.10000,0.90000,1.10000,0.90000
 40405,'FIC2-FIC3   ', 220.0000,1,  18, 101,  10,0.99717, -12.0040,1.10000,0.90000,1.10000,0.90000
 40406,'FIC3-FIC4   ', 220.0000,1,  18, 101,  10,0.99671, -11.8878,1.10000,0.90000,1.10000,0.90000
 40407,'ALT B1   220', 220.0000,1,  18, 101,  10,1.01749, -11.1723,1.10000,0.90000,1.10000,0.90000
 40410,'SAN-FIC1    ', 220.0000,1,  18, 101,  10,0.99783, -12.1683,1.10000,0.90000,1.10000,0.90000
 40411,'FIC1-LAM    ', 220.0000,1,  18, 101,  10,0.99771, -12.1408,1.10000,0.90000,1.10000,0.90000
 40412,'GUA-FIC     ', 220.0000,1,  18, 101,  10,0.99584, -12.3750,1.10000,0.90000,1.10000,0.90000
 40414,'VEL 220     ', 220.0000,1,  18, 101,  10,0.99849, -12.3026,1.10000,0.90000,1.10000,0.90000
 40419,'VEL F2      ', 220.0000,1,  18, 101,  10,0.99843, -12.2889,1.10000,0.90000,1.10000,0.90000
 40432,'PBO-PCA F1  ', 220.0000,1,  18, 101,  10,1.00204, -10.5210,1.10000,0.90000,1.10000,0.90000
 40433,'PBO-PCA F2  ', 220.0000,1,  18, 101,  10,1.00183, -10.5433,1.10000,0.90000,1.10000,0.90000
 40440,'BRO 220     ', 220.0000,1,  18, 101,  10,1.00140, -12.5967,1.10000,0.90000,1.10000,0.90000
 40450,'SRI 220     ', 220.0000,1,  18, 102,  10,1.07319,   9.2024,1.10000,0.90000,1.10000,0.90000
 40501,'VIN  A    23',  23.0000,1,  18, 103,  10,0.99792, -36.3454,1.10000,0.90000,1.10000,0.90000
 40511,'REA LAM 1   ',  23.0000,1,  18, 101,   1,0.99155, -18.0892,1.10000,0.90000,1.10000,0.90000
 40516,'BMO F1      ',   1.0000,1,  18, 101,  10,0.98081, -13.6510,1.10000,0.90000,1.10000,0.90000
 40518,'VAU F1      ',   1.0000,1,  18, 101,  10,0.98975, -18.5778,1.10000,0.90000,1.10000,0.90000
 40558,'FIC         ',   1.0000,1,  18, 103,  10,1.04501,  -4.7176,1.10000,0.90000,1.10000,0.90000
 40562,'FIC         ',   1.0000,1,  18, 104,   1,0.97434, -19.3108,1.10000,0.90000,1.10000,0.90000
 40563,'FIC         ',   1.0000,1,  18, 104,  10,1.01879,  -8.0788,1.10000,0.90000,1.10000,0.90000
 40565,'FIC         ',   1.0000,1,  18, 104,  10,0.97556, -19.6400,1.10000,0.90000,1.10000,0.90000
 40566,'FIC         ',   1.0000,1,  18, 104,  10,0.97556, -19.6401,1.10000,0.90000,1.10000,0.90000
 40578,'FIC         ',   1.0000,1,  18, 106,  10,1.01120, -55.3597,1.10000,0.90000,1.10000,0.90000
 40580,'FIC         ',   1.0000,1,  18, 103,  10,1.00772,  -6.7962,1.10000,0.90000,1.10000,0.90000
 40582,'FIC 2       ',   1.0000,1,  18, 102,  10,1.01295,  -6.6455,1.10000,0.90000,1.10000,0.90000
 40583,'FIC         ',   1.0000,1,  18, 102,  10,1.00454,  -8.2424,1.10000,0.90000,1.10000,0.90000
 40584,'FIC         ',   1.0000,1,  18, 102,  10,1.07526,   8.9899,1.10000,0.90000,1.10000,0.90000
 40585,'FIC         ',   1.0000,1,  18, 104,  10,0.99569, -11.5967,1.10000,0.90000,1.10000,0.90000
 40589,'FIC         ',   1.0000,1,  18, 102,  10,1.04726,   7.0957,1.10000,0.90000,1.10000,0.90000
 40590,'FIC         ',   1.0000,1,  18, 101,  10,0.98993, -18.0729,1.10000,0.90000,1.10000,0.90000
 40591,'FIC         ',   1.0000,1,  18, 104,  10,1.00260, -26.2816,1.10000,0.90000,1.10000,0.90000
 40597,'FIC         ',   1.0000,1,  18, 104,  10,1.02237,  -3.6430,1.10000,0.90000,1.10000,0.90000
 40599,'FIC         ',   1.0000,1,  18, 101,  10,1.00825, -18.0304,1.10000,0.90000,1.10000,0.90000
 40690,'FIC         ',   1.0000,1,  18, 102,  10,1.04726,   7.0958,1.10000,0.90000,1.10000,0.90000
 40714,'FIC         ',   1.0000,1,  18, 102,  10,1.07526,   8.9899,1.10000,0.90000,1.10000,0.90000
 41000,'VHA B1   500', 500.0000,1,  18, 101,  10,0.96755,  -4.6991,1.10000,0.90000,1.10000,0.90000
 41001,'VHA B1   220', 220.0000,1,  18, 101,  10,1.00966,  -9.5481,1.10000,0.90000,1.10000,0.90000
 41002,'SLO_HV      ', 220.0000,1,  18, 101,  10,1.00000, -13.7147,1.10000,0.90000,1.10000,0.90000
 41003,'LAM B1   220', 220.0000,1,  18, 101,  10,0.99231, -12.5619,1.10000,0.90000,1.10000,0.90000
 41004,'LIM B1   220', 220.0000,1,  18, 101,  10,1.01927, -11.2549,1.10000,0.90000,1.10000,0.90000
 41005,'PBO B1   220', 220.0000,1,  18, 101,  10,1.00066, -10.5738,1.10000,0.90000,1.10000,0.90000
 41006,'CAP TA   220', 220.0000,1,  18, 101,  10,0.99858, -13.5634,1.10000,0.90000,1.10000,0.90000
 41007,'PIR B1   220', 220.0000,1,  18, 101,  10,0.99895, -11.2449,1.10000,0.90000,1.10000,0.90000
 41008,'ADM   220   ', 220.0000,1,  18, 101,  10,1.00277, -12.0062,1.10000,0.90000,1.10000,0.90000
 41009,'VAP TA   220', 220.0000,1,  18, 101,  10,1.02944,  -4.0818,1.10000,0.90000,1.10000,0.90000
 41010,'LUQ TA   220', 220.0000,1,  18, 101,  10,1.00411, -13.3983,1.10000,0.90000,1.10000,0.90000
 41011,'LAV TA   220', 220.0000,1,  18, 101,  10,0.99954, -13.4143,1.10000,0.90000,1.10000,0.90000
 41012,'SAN TA   220', 220.0000,1,  18, 101,  10,0.99843, -12.3980,1.10000,0.90000,1.10000,0.90000
 41014,'ELA TA   220', 220.0000,1,  18, 101,  10,0.99621, -10.7107,1.10000,0.90000,1.10000,0.90000
 41015,'PSA B2   220', 220.0000,1,  18, 101,  10,0.99660, -11.8698,1.10000,0.90000,1.10000,0.90000
 41016,'PCA AB   220', 220.0000,1,  18, 101,  10,1.00189, -10.5412,1.10000,0.90000,1.10000,0.90000
 41017,'CMY  B1  220', 220.0000,1,  18, 101,   1,1.01440, -10.4303,1.10000,0.90000,1.10000,0.90000
 41019,'GUA B3   220', 220.0000,1,  18, 101,  10,1.00271, -12.0022,1.10000,0.90000,1.10000,0.90000
 41052,'ALY  220    ', 220.0000,1,  18, 101,   1,1.01927, -11.2554,1.10000,0.90000,1.10000,0.90000
 41053,'SICBRAS  220', 220.0000,1,  18, 101,   1,1.01923, -10.9308,1.10000,0.90000,1.10000,0.90000
 41059,'VAU B1   220', 220.0000,1,  18, 101,  10,0.99152, -11.0657,1.10000,0.90000,1.10000,0.90000
 41090,'FIC         ',   1.0000,1,  18, 105,  10,1.03618, -22.1645,1.10000,0.90000,1.10000,0.90000
 41101,'FIC         ',   1.0000,1,  18, 102,  10,1.00100,  -7.9788,1.10000,0.90000,1.10000,0.90000
 41114,'VELF1       ',   1.0000,1,  18, 101,  10,1.00016, -13.1114,1.10000,0.90000,1.10000,0.90000
 41115,'LAM-FIC2    ', 220.0000,1,  18, 101,  10,0.99427, -12.2504,1.10000,0.90000,1.10000,0.90000
 41116,'FIC         ',   1.0000,1,  18, 101,  10,0.96828, -18.6287,1.10000,0.90000,1.10000,0.90000
 41117,'FIC         ',   1.0000,1,  18, 101,  10,0.96830, -18.6195,1.10000,0.90000,1.10000,0.90000
 41118,'FIC         ',   1.0000,1,  18, 101,  10,0.98278, -16.1094,1.10000,0.90000,1.10000,0.90000
 41119,'FIC         ',   1.0000,1,  18, 101,  10,0.98278, -16.1094,1.10000,0.90000,1.10000,0.90000
 41120,'FIC         ',   1.0000,1,  18, 101,  10,0.98645, -14.5957,1.10000,0.90000,1.10000,0.90000
 41122,'FIC         ',   1.0000,1,  18, 102,  10,1.00430,   2.4806,1.10000,0.90000,1.10000,0.90000
 41123,'FIC         ',   1.0000,1,  18, 103,  10,1.02024,  -8.2031,1.10000,0.90000,1.10000,0.90000
 41125,'FIC         ',   1.0000,1,  18, 103,  10,1.02024,  -8.2031,1.10000,0.90000,1.10000,0.90000
 41129,'FIC         ',   1.0000,1,  18, 105,  10,1.03136, -36.1703,1.10000,0.90000,1.10000,0.90000
 41137,'FIC         ',   1.0000,1,  18, 103,  10,1.04231,   1.4921,1.10000,0.90000,1.10000,0.90000
 41140,'FIC         ',   1.0000,1,  18, 103,  10,1.00488,   3.3535,1.10000,0.90000,1.10000,0.90000
 41147,'FIC         ',   1.0000,1,  18, 103,  10,1.00488,   3.3535,1.10000,0.90000,1.10000,0.90000
 41151,'FIC         ',   1.0000,1,  18, 102,  10,1.05755,   2.5988,1.10000,0.90000,1.10000,0.90000
 41171,'FIC         ',   1.0000,1,  18, 105,  10,1.05234, -32.1944,1.10000,0.90000,1.10000,0.90000
 41172,'FIC         ',   1.0000,1,  18, 105,  10,1.02041, -37.2117,1.10000,0.90000,1.10000,0.90000
 41184,'FIC         ',   1.0000,1,  18, 105,  10,1.04645, -31.1180,1.10000,0.90000,1.10000,0.90000
 41187,'FIC         ',   1.0000,1,  18, 103,  10,1.03222,  -4.4424,1.10000,0.90000,1.10000,0.90000
 41191,'FIC         ',   1.0000,1,  18, 104,  10,0.96831,  -9.7916,1.10000,0.90000,1.10000,0.90000
 41192,'FIC         ',   1.0000,1,  18, 102,  10,0.99997, -13.7969,1.10000,0.90000,1.10000,0.90000
 41201,'VHA B1    66',  66.0000,1,  18, 101,  10,0.98849, -13.5570,1.10000,0.90000,1.10000,0.90000
 41202,'SLO B1    66',  66.0000,1,  18, 101,  10,0.96573, -18.1958,1.10000,0.90000,1.10000,0.90000
 41203,'LAM B1    66',  66.0000,1,  18, 101,  10,0.99780, -16.7219,1.10000,0.90000,1.10000,0.90000
 41204,'LIM B1    66',  66.0000,1,  18, 101,  10,0.98734, -14.4048,1.10000,0.90000,1.10000,0.90000
 41205,'PBO B1    66',  66.0000,1,  18, 101,  10,0.97721, -15.7438,1.10000,0.90000,1.10000,0.90000
 41207,'PIR B1    66',  66.0000,1,  18, 101,  10,0.97416, -15.6374,1.10000,0.90000,1.10000,0.90000
 41208,'ALT  A    23',  23.0000,1,  18, 104,  10,1.00068, -15.7103,1.10000,0.90000,1.10000,0.90000
 41209,'VAP B1    66',  66.0000,1,  18, 101,  10,1.02988,  -7.2689,1.10000,0.90000,1.10000,0.90000
 41210,'FIC         ',   1.0000,1,  18, 101,   1,0.98306, -17.2668,1.10000,0.90000,1.10000,0.90000
 41211,'FIC         ',   1.0000,1,  18, 101,   1,0.98306, -17.2668,1.10000,0.90000,1.10000,0.90000
 41214,'ELA B1    66',  66.0000,1,  18, 101,  10,0.95752, -17.1272,1.10000,0.90000,1.10000,0.90000
 41215,'PSA B1    66',  66.0000,1,  18, 101,  10,0.98000, -17.6077,1.10000,0.90000,1.10000,0.90000
 41216,'PCA B1    66',  66.0000,1,  18, 101,  10,0.97140, -17.7793,1.10000,0.90000,1.10000,0.90000
 41219,'GUA B1    66',  66.0000,1,  18, 101,  10,0.98230, -15.9228,1.10000,0.90000,1.10000,0.90000
 41222,'REA BMO     ',  23.0000,1,  18, 101,  10,0.97466, -15.3659,1.10000,0.90000,1.10000,0.90000
 41225,'FIC         ',   1.0000,1,  18, 101,  10,0.97479, -15.8399,1.10000,0.90000,1.10000,0.90000
 41230,'TBO B1    66',  66.0000,1,  18, 101,  10,0.98730, -18.2643,1.10000,0.90000,1.10000,0.90000
 41231,'BPA B1    66',  66.0000,1,  18, 101,  10,0.98812, -18.7919,1.10000,0.90000,1.10000,0.90000
 41232,'SMI B1    66',  66.0000,1,  18, 101,  10,0.96967, -17.8337,1.10000,0.90000,1.10000,0.90000
 41233,'CEN B1    66',  66.0000,1,  18, 101,  10,0.97317, -17.8737,1.10000,0.90000,1.10000,0.90000
 41234,'ITG BP    66',  66.0000,1,  18, 101,  10,0.94813, -18.7349,1.10000,0.90000,1.10000,0.90000
 41235,'PAR B1    66',  66.0000,1,  18, 101,  10,0.94581, -17.6172,1.10000,0.90000,1.10000,0.90000
 41236,'ACE B1    66',  66.0000,1,  18, 101,   1,0.97321, -14.9868,1.10000,0.90000,1.10000,0.90000
 41237,'CAU B1    66',  66.0000,1,  18, 101,  10,1.03293,  -8.3917,1.10000,0.90000,1.10000,0.90000
 41238,'VCE B1    66',  66.0000,1,  18, 101,   1,0.97623, -15.8548,1.10000,0.90000,1.10000,0.90000
 41239,'CAE BP    66',  66.0000,1,  18, 101,  10,0.93871, -19.5073,1.10000,0.90000,1.10000,0.90000
 41240,'VTA BP    66',  66.0000,1,  18, 101,  10,0.96319, -16.9949,1.10000,0.90000,1.10000,0.90000
 41241,'GHN B1    66',  66.0000,1,  18, 101,   1,0.96009, -17.5486,1.10000,0.90000,1.10000,0.90000
 41242,'BCP B1    66',  66.0000,1,  18, 101,  10,0.92994, -20.7893,1.10000,0.90000,1.10000,0.90000
 41243,'CNU B1    66',  66.0000,1,  18, 101,  10,0.96891, -15.1664,1.10000,0.90000,1.10000,0.90000
 41244,'GDI B1    66',  66.0000,1,  18, 101,  10,0.97493, -17.9325,1.10000,0.90000,1.10000,0.90000
 41245,'REP B1    66',  66.0000,1,  18, 101,  10,0.97507, -17.9602,1.10000,0.90000,1.10000,0.90000
 41246,'FPV TA    66',  66.0000,1,  18, 101,  10,0.97233, -16.4637,1.10000,0.90000,1.10000,0.90000
 41247,'FPV BP    66',  66.0000,1,  18, 101,   1,0.97096, -16.5298,1.10000,0.90000,1.10000,0.90000
 41248,'QUI B1    66',  66.0000,1,  18, 101,  10,1.01677,  -8.1939,1.10000,0.90000,1.10000,0.90000
 41249,'VAU B1    66',  66.0000,1,  18, 101,  10,0.99083, -18.4187,1.10000,0.90000,1.10000,0.90000
 41250,'CAI  66     ',  66.0000,1,  18, 101,   1,0.96319, -16.9951,1.10000,0.90000,1.10000,0.90000
 41251,'BTW B1    66',  66.0000,1,  18, 101,   1,0.93689, -20.3550,1.10000,0.90000,1.10000,0.90000
 41254,'FDM B1    66',  66.0000,1,  18, 101,  10,0.96446, -19.3637,1.10000,0.90000,1.10000,0.90000
 41255,'MRA B1    66',  66.0000,1,  18, 101,  10,0.95751, -18.1805,1.10000,0.90000,1.10000,0.90000
 41257,'MBU B1    66',  66.0000,1,  18, 101,  10,0.97358, -16.4328,1.10000,0.90000,1.10000,0.90000
 41258,'VMC         ',  66.0000,1,  18, 101,   1,0.96771, -15.2256,1.10000,0.90000,1.10000,0.90000
 41287,'FIC         ',   1.0000,1,  18, 101,  10,1.03747,  -3.5816,1.10000,0.90000,1.10000,0.90000
 41291,'FIC PPE     ',   1.0000,1,  18, 104,  10,0.96831,  -9.7916,1.10000,0.90000,1.10000,0.90000
 41300,'ZZ PSA 23 A ',  23.0000,1,  18, 101,   1,0.97955, -50.1470,1.10000,0.90000,1.10000,0.90000
 41301,'ZZ PSA 23 B ',  23.0000,1,  18, 101,   1,0.97955, -50.1470,1.10000,0.90000,1.10000,0.90000
 41302,'ZZ PCA 23   ',  23.0000,1,  18, 101,   1,0.97044, -52.0852,1.10000,0.90000,1.10000,0.90000
 41303,'ZZ PBO A    ',  23.0000,1,  18, 101,   1,0.97609, -48.2609,1.10000,0.90000,1.10000,0.90000
 41304,'ZZ PBO B    ',  23.0000,4,  18, 101,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 41305,'ZZ LAM A    ',  23.0000,1,  18, 101,   1,0.98271, -50.3620,1.10000,0.90000,1.10000,0.90000
 41306,'ZZ LAM B    ',  23.0000,4,  18, 101,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 41307,'FIC         ',   1.0000,1,  18, 101,  10,1.03083,  -7.4018,1.10000,0.90000,1.10000,0.90000
 41308,'NBS F1    66',  66.0000,1,  18, 101,  10,0.96968, -17.8339,1.10000,0.90000,1.10000,0.90000
 41309,'ZZ ELA 23   ',  23.0000,1,  18, 101,   1,0.94880, -48.9907,1.10000,0.90000,1.10000,0.90000
 41310,'ZZ VAU 23   ',  23.0000,1,  18, 101,   1,0.92258, -55.1470,1.10000,0.90000,1.10000,0.90000
 41311,'ZZ BMO 23   ',  23.0000,1,  18, 101,  10,0.96798, -47.7388,1.10000,0.90000,1.10000,0.90000
 41312,'ZZ ALT 23   ',  23.0000,1,  18, 101,  10,1.00068, -45.7103,1.10000,0.90000,1.10000,0.90000
 41313,'ZZ BRO 23   ',  23.0000,1,  18, 101,  10,0.99132, -45.9680,1.10000,0.90000,1.10000,0.90000
 41314,'ZZ VMI 23   ',  23.0000,4,  18, 105,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 41315,'ZZ VMI1     ',   6.0000,4,  18, 105,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 41316,'FIC         ',   1.0000,1,  18, 101,   1,0.98729, -17.1415,1.10000,0.90000,1.10000,0.90000
 41317,'ZZ PCA 23   ',  23.0000,4,  18, 101,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 41322,'BTW F1      ',  66.0000,4,  18, 101,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 41331,'BPA_B_66    ',  66.0000,1,  18, 101,  10,0.93771, -20.3058,1.10000,0.90000,1.10000,0.90000
 41343,'NGI F1    66',  66.0000,1,  18, 101,  10,0.96202, -17.4334,1.10000,0.90000,1.10000,0.90000
 41372,'FIC         ',   1.0000,1,  18, 105,  10,1.03552, -36.9915,1.10000,0.90000,1.10000,0.90000
 41375,'CLY         ',  66.0000,1,  18, 104,   1,0.99089, -10.2077,1.10000,0.90000,1.10000,0.90000
 41401,'VHA AB    23',  23.0000,1,  18, 101,   1,0.98727, -17.1546,1.10000,0.90000,1.10000,0.90000
 41402,'SLO  A    23',  23.0000,1,  18, 101,   1,0.99409, -21.6462,1.10000,0.90000,1.10000,0.90000
 41403,'LAM AB    23',  23.0000,1,  18, 101,   1,0.98271, -20.3620,1.10000,0.90000,1.10000,0.90000
 41404,'LIM AB    23',  23.0000,1,  18, 101,   1,1.01998, -17.0396,1.10000,0.90000,1.10000,0.90000
 41405,'PBO  AB  23 ',  23.0000,1,  18, 101,   1,0.97609, -18.2609,1.10000,0.90000,1.10000,0.90000
 41406,'CAP  A    23',  23.0000,1,  18, 101,   1,0.99721, -19.6634,1.10000,0.90000,1.10000,0.90000
 41407,'PIR  A    23',  23.0000,1,  18, 101,   1,0.97013,  11.5383,1.10000,0.90000,1.10000,0.90000
 41408,'FIC3-FIC4   ', 220.0000,1,  18, 101,  10,0.99637, -11.9172,1.10000,0.90000,1.10000,0.90000
 41409,'VAP  A    23',  23.0000,1,  18, 101,   1,0.99915,  22.1798,1.10000,0.90000,1.10000,0.90000
 41410,'LUQ  A    23',  23.0000,1,  18, 101,   1,1.00073, -19.4175,1.10000,0.90000,1.10000,0.90000
 41411,'LAV  A    23',  23.0000,1,  18, 101,   1,0.98909, -21.7008,1.10000,0.90000,1.10000,0.90000
 41412,'SAN  B    23',  23.0000,1,  18, 101,   1,0.98304, -17.2752,1.10000,0.90000,1.10000,0.90000
 41413,'GUA-FIC1    ', 220.0000,1,  18, 101,  10,0.99268, -12.5437,1.10000,0.90000,1.10000,0.90000
 41414,'ELA  A    23',  23.0000,1,  18, 101,   1,0.94880, -18.9907,1.10000,0.90000,1.10000,0.90000
 41415,'PSA  A    23',  23.0000,1,  18, 101,   1,0.97955, -20.1470,1.10000,0.90000,1.10000,0.90000
 41416,'PCA  A    23',  23.0000,1,  18, 101,   1,0.97044, -22.0852,1.10000,0.90000,1.10000,0.90000
 41417,'FIC2-FIC3   ', 220.0000,1,  18, 101,  10,0.99450, -12.2122,1.10000,0.90000,1.10000,0.90000
 41418,'VEL F1      ', 220.0000,1,  18, 101,  10,0.99849, -12.3123,1.10000,0.90000,1.10000,0.90000
 41419,'GUA AB1   23',  23.0000,1,  18, 101,   1,0.95072,   9.4884,1.10000,0.90000,1.10000,0.90000
 41424,'LIM AC 23   ',  23.0000,1,  18, 101,  10,1.02336, -15.5591,1.10000,0.90000,1.10000,0.90000
 41425,'PBO-BMO F1  ', 220.0000,1,  18, 101,  10,1.00060, -10.5962,1.10000,0.90000,1.10000,0.90000
 41427,'PBO-BMO F2  ', 220.0000,1,  18, 101,  10,1.00023, -10.6763,1.10000,0.90000,1.10000,0.90000
 41428,'PBO-BMO F3  ', 220.0000,1,  18, 101,  10,1.00017, -10.6918,1.10000,0.90000,1.10000,0.90000
 41430,'TBO AB    23',  23.0000,1,  18, 101,   1,0.97355,   5.9076,1.10000,0.90000,1.10000,0.90000
 41431,'BPAABC    23',  23.0000,1,  18, 101,   1,0.99199,   5.9897,1.10000,0.90000,1.10000,0.90000
 41432,'SMIABC    23',  23.0000,1,  18, 101,   1,0.93479,   4.8180,1.10000,0.90000,1.10000,0.90000
 41433,'CEN AB    23',  23.0000,1,  18, 101,   1,0.95684,   8.2567,1.10000,0.90000,1.10000,0.90000
 41434,'ITG  A    23',  23.0000,1,  18, 101,   1,0.94261,   7.1557,1.10000,0.90000,1.10000,0.90000
 41435,'PAR  A    23',  23.0000,1,  18, 101,   1,0.97188,   9.6041,1.10000,0.90000,1.10000,0.90000
 41437,'CAU AB    23',  23.0000,1,  18, 101,   1,1.02392,  19.1383,1.10000,0.90000,1.10000,0.90000
 41438,'VCE  A    23',  23.0000,1,  18, 101,   1,0.95508,  13.7380,1.10000,0.90000,1.10000,0.90000
 41439,'CAE AB    23',  23.0000,1,  18, 101,   1,0.95659,   5.2304,1.10000,0.90000,1.10000,0.90000
 41440,'VTA AB    23',  23.0000,1,  18, 101,   1,0.92777,   5.1622,1.10000,0.90000,1.10000,0.90000
 41441,'FICTR F1    ',   1.0000,1,  18, 103,  10,1.01248,  -9.8270,1.10000,0.90000,1.10000,0.90000
 41442,'BCP B1    23',  23.0000,1,  18, 101,   1,0.94005,   5.9534,1.10000,0.90000,1.10000,0.90000
 41443,'CNU AB    23',  23.0000,1,  18, 101,   1,0.99324,   9.7670,1.10000,0.90000,1.10000,0.90000
 41444,'GDI  A    23',  23.0000,1,  18, 101,   1,0.96058,   7.4491,1.10000,0.90000,1.10000,0.90000
 41445,'REP  A    23',  23.0000,1,  18, 101,   1,0.95375,   6.5464,1.10000,0.90000,1.10000,0.90000
 41446,'CAP 23 B    ',  23.0000,1,  18, 101,  10,1.00827, -18.0378,1.10000,0.90000,1.10000,0.90000
 41447,'FIC GDI-REP ',  66.0000,1,  18, 101,  10,0.97505, -17.9566,1.10000,0.90000,1.10000,0.90000
 41448,'QUI  A    23',  23.0000,1,  18, 101,   1,1.01887,  18.0849,1.10000,0.90000,1.10000,0.90000
 41449,'VAU B2 23   ',  23.0000,1,  18, 101,   1,0.97264,   8.5258,1.10000,0.90000,1.10000,0.90000
 41451,'SRI TR 2    ',   1.0000,1,  18, 102,  10,1.04206,   7.6566,1.10000,0.90000,1.10000,0.90000
 41453,'SRI TR 1    ',   1.0000,1,  18, 102,  10,1.04206,   7.6566,1.10000,0.90000,1.10000,0.90000
 41454,'FDM  A    23',  23.0000,1,  18, 101,   1,0.94004,   7.4799,1.10000,0.90000,1.10000,0.90000
 41455,'MRA  A    23',  23.0000,1,  18, 101,   1,0.95147,   4.4368,1.10000,0.90000,1.10000,0.90000
 41457,'MBU AB    23',  23.0000,1,  18, 101,   1,0.95212,   8.1349,1.10000,0.90000,1.10000,0.90000
 41459,'VAU  B  23  ',  23.0000,1,  18, 101,   1,0.92258, -25.1470,1.10000,0.90000,1.10000,0.90000
 41491,'PIH F2   220', 220.0000,1,  18, 102,  10,1.07233,   4.8996,1.10000,0.90000,1.10000,0.90000
 41501,'VHA D 23    ',  23.0000,1,  18, 101,  10,1.01016, -10.0232,1.10000,0.90000,1.10000,0.90000
 41504,'REA SLO 2   ',  23.0000,1,  18, 101,   1,0.98788, -18.2222,1.10000,0.90000,1.10000,0.90000
 41505,' REA PBO 1  ',  23.0000,1,  18, 101,   1,0.97664, -16.8054,1.10000,0.90000,1.10000,0.90000
 41507,'REA SLO 3   ',  23.0000,1,  18, 101,   1,0.98788, -18.2222,1.10000,0.90000,1.10000,0.90000
 41510,'LUQ B 23    ',  23.0000,1,  18, 101,   1,0.99515, -18.6175,1.10000,0.90000,1.10000,0.90000
 41513,'REA PSA 2   ',  23.0000,1,  18, 101,   1,0.97855, -19.2669,1.10000,0.90000,1.10000,0.90000
 41514,'REA VEL     ',  23.0000,1,  18, 101,  10,1.00019, -13.1128,1.10000,0.90000,1.10000,0.90000
 41515,'REA PSA 1   ',  23.0000,1,  18, 101,   1,0.97855, -19.2669,1.10000,0.90000,1.10000,0.90000
 41516,'PCA AB    23',  23.0000,1,  18, 101,   1,1.00140, -12.8885,1.10000,0.90000,1.10000,0.90000
 41517,'REA VEL     ',  23.0000,1,  18, 101,  10,1.00019, -13.1128,1.10000,0.90000,1.10000,0.90000
 41518,'REA LAV 1   ',  23.0000,1,  18, 101,   1,0.98992, -18.0809,1.10000,0.90000,1.10000,0.90000
 41519,'REA LAV  2  ',  23.0000,1,  18, 101,   1,0.98992, -18.0809,1.10000,0.90000,1.10000,0.90000
 41524,'PCA 13.8 B  ',  13.8000,1,  18, 101,  10,1.00140, -12.8846,1.10000,0.90000,1.10000,0.90000
 41531,'BPA_CDE 23  ',  23.0000,1,  18, 101,   1,0.93788,   3.9597,1.10000,0.90000,1.10000,0.90000
 41537,'CAU AB    23',  23.0000,1,  18, 101,   1,1.01640,  19.3858,1.10000,0.90000,1.10000,0.90000
 41549,'REA YZU     ',  23.0000,1,  18, 102,  10,1.03315,  10.7907,1.10000,0.90000,1.10000,0.90000
 41569,'FIC         ',   1.0000,1,  18, 101,  10,0.98993, -18.0729,1.10000,0.90000,1.10000,0.90000
 41574,'FIC         ',   1.0000,1,  18, 104,  10,0.95982, -10.6497,1.10000,0.90000,1.10000,0.90000
 41575,'SRO_FIC_2   ',   1.0000,1,  18, 104,  10,1.03243, -31.0189,1.10000,0.90000,1.10000,0.90000
 41576,'SRO_FIC_1   ',   1.0000,1,  18, 104,  10,1.03243, -31.0189,1.10000,0.90000,1.10000,0.90000
 41578,'FIC         ',   1.0000,1,  18, 103,  10,0.99248, -10.7751,1.10000,0.90000,1.10000,0.90000
 41579,'FIC         ',   1.0000,1,  18, 103,  10,0.98876,  -1.6562,1.10000,0.90000,1.10000,0.90000
 41581,'FIC         ',   1.0000,1,  18, 103,  10,1.00615, -12.2609,1.10000,0.90000,1.10000,0.90000
 41599,'AUX 5 VHA   ',   1.0000,1,  18, 101,  10,1.01018, -10.0007,1.10000,0.90000,1.10000,0.90000
 41601,'VHA E 23    ',  23.0000,1,  18, 101,  10,1.01018, -10.0007,1.10000,0.90000,1.10000,0.90000
 41610,'LUQ C 23    ',  23.0000,1,  18, 101,   1,0.97706, -17.5279,1.10000,0.90000,1.10000,0.90000
 41614,'VMI2_23     ',  23.0000,1,  18, 105,  10,0.92574, -43.1766,1.10000,0.90000,1.10000,0.90000
 41670,'FIC         ',   1.0000,1,  18, 104,  10,1.13681, -29.7399,1.10000,0.90000,1.10000,0.90000
 41675,'SRO_FIC     ',   1.0000,1,  18, 104,  10,1.03468, -27.7781,1.10000,0.90000,1.10000,0.90000
 41705,'LAM-FIC2    ', 220.0000,1,  18, 101,  10,0.99724, -12.0189,1.10000,0.90000,1.10000,0.90000
 41706,'PBO-VAU F1  ', 220.0000,1,  18, 101,  10,0.99960, -10.6373,1.10000,0.90000,1.10000,0.90000
 41707,'PBO-VAU F2  ', 220.0000,1,  18, 101,  10,0.99583, -10.8327,1.10000,0.90000,1.10000,0.90000
 41708,'PBO-VAU F3  ', 220.0000,1,  18, 101,  10,0.99515, -10.8728,1.10000,0.90000,1.10000,0.90000
 41709,'PBO-VAU F4  ', 220.0000,1,  18, 101,  10,0.99347, -10.9574,1.10000,0.90000,1.10000,0.90000
 41712,'NCP F1    66',  66.0000,1,  18, 101,  10,0.97475, -17.7947,1.10000,0.90000,1.10000,0.90000
 41714,'NPS1_66     ',  66.0000,1,  18, 101,  10,0.97032, -17.4575,1.10000,0.90000,1.10000,0.90000
 41715,'NBC F1    66',  66.0000,1,  18, 101,  10,0.93292, -20.6031,1.10000,0.90000,1.10000,0.90000
 41716,'VAP-CAU FIC ',  66.0000,1,  18, 101,  10,1.03009,  -7.3927,1.10000,0.90000,1.10000,0.90000
 41718,'QUI B1 FIC66',  66.0000,1,  18, 101,  10,1.02750,  -7.4176,1.10000,0.90000,1.10000,0.90000
 41720,'BTW F2      ',  66.0000,1,  18, 101,  10,0.93716, -20.3366,1.10000,0.90000,1.10000,0.90000
 41801,'LAM F1      ',   1.0000,1,  18, 101,  10,0.99782, -16.8575,1.10000,0.90000,1.10000,0.90000
 41803,'LAM F2      ',   1.0000,1,  18, 101,  10,0.99781, -16.8655,1.10000,0.90000,1.10000,0.90000
 41807,'PBO F1      ',   1.0000,1,  18, 101,  10,0.97767, -15.9921,1.10000,0.90000,1.10000,0.90000
 41809,'PBO F2      ',   1.0000,1,  18, 101,  10,0.97767, -15.9944,1.10000,0.90000,1.10000,0.90000
 41810,'MSC1        ',  66.0000,1,  18, 101,  10,0.96573, -18.1958,1.10000,0.90000,1.10000,0.90000
 41813,'ELA F1      ',   1.0000,1,  18, 101,  10,0.95844, -17.1712,1.10000,0.90000,1.10000,0.90000
 41815,'PSA F1      ',   1.0000,1,  18, 101,  10,0.97747, -17.9074,1.10000,0.90000,1.10000,0.90000
 41817,'PSA F2      ',   1.0000,1,  18, 101,  10,0.97747, -17.9074,1.10000,0.90000,1.10000,0.90000
 41819,'REA PCA 2   ',  23.0000,1,  18, 101,  10,0.96996, -20.1980,1.10000,0.90000,1.10000,0.90000
 41820,'PCA F2      ',   1.0000,1,  18, 101,  10,0.97216, -17.8232,1.10000,0.90000,1.10000,0.90000
 41821,'PCA F1      ',   1.0000,1,  18, 101,  10,1.00140, -12.8846,1.10000,0.90000,1.10000,0.90000
 41824,'SLO G 13,8  ',  13.8000,1,  18, 101,  10,0.96830, -18.6195,1.10000,0.90000,1.10000,0.90000
 41826,'SLO F 13,8  ',  13.8000,1,  18, 101,  10,0.96828, -18.6287,1.10000,0.90000,1.10000,0.90000
 41834,'GUA 13,8    ',  13.8000,1,  18, 101,  10,0.98278, -16.1094,1.10000,0.90000,1.10000,0.90000
 41836,'GUA B 13,8  ',  13.8000,1,  18, 101,  10,0.98278, -16.1094,1.10000,0.90000,1.10000,0.90000
 41839,'FIC         ',   1.0000,1,  18, 101,  10,1.00059, -19.4079,1.10000,0.90000,1.10000,0.90000
 41840,'LUQ 13,8    ',  13.8000,1,  18, 101,  10,1.00059, -19.4079,1.10000,0.90000,1.10000,0.90000
 41841,'FIC         ',   1.0000,1,  18, 101,  10,0.99521, -18.6082,1.10000,0.90000,1.10000,0.90000
 41842,'LUQ C 13,8  ',  13.8000,1,  18, 101,  10,0.97710, -17.5208,1.10000,0.90000,1.10000,0.90000
 41843,'FIC         ',   1.0000,1,  18, 101,  10,0.97710, -17.5208,1.10000,0.90000,1.10000,0.90000
 41844,'LUQ C 13,8  ',  13.8000,1,  18, 101,  10,0.99521, -18.6082,1.10000,0.90000,1.10000,0.90000
 41846,'PIR 13,8    ',  13.8000,1,  18, 101,  10,0.97479, -15.8399,1.10000,0.90000,1.10000,0.90000
 41850,'SAN 13,8    ',  13.8000,1,  18, 101,  10,0.98306, -17.2668,1.10000,0.90000,1.10000,0.90000
 41852,'CAP 13,8    ',  13.8000,1,  18, 101,  10,1.00825, -18.0304,1.10000,0.90000,1.10000,0.90000
 41854,'CAP B 13,8  ',  13.8000,1,  18, 101,  10,0.99719, -19.6530,1.10000,0.90000,1.10000,0.90000
 41855,'FIC         ',   1.0000,1,  18, 101,  10,1.01016, -10.0232,1.10000,0.90000,1.10000,0.90000
 41857,'FIC         ',   1.0000,1,  18, 101,  10,1.01018, -10.0007,1.10000,0.90000,1.10000,0.90000
 41860,'VHA 13,8    ',  13.8000,1,  18, 101,  10,0.98729, -17.1415,1.10000,0.90000,1.10000,0.90000
 41862,'LAV 13,8    ',  13.8000,1,  18, 101,  10,0.98993, -18.0729,1.10000,0.90000,1.10000,0.90000
 41864,'LAV B 13,8  ',  13.8000,1,  18, 101,  10,0.98993, -18.0729,1.10000,0.90000,1.10000,0.90000
 41866,'VAP 13,8    ',  13.8000,1,  18, 101,  10,1.03083,  -7.4018,1.10000,0.90000,1.10000,0.90000
 41868,'LIM 13,8    ',  13.8000,1,  18, 101,  10,1.01995, -17.0298,1.10000,0.90000,1.10000,0.90000
 41869,'FIC         ',   1.0000,1,  18, 101,  10,1.02334, -15.5520,1.10000,0.90000,1.10000,0.90000
 41870,'LIM 13,8    ',  13.8000,1,  18, 101,  10,1.02334, -15.5520,1.10000,0.90000,1.10000,0.90000
 41871,'FIC         ',   1.0000,1,  18, 101,  10,1.01995, -17.0298,1.10000,0.90000,1.10000,0.90000
 41872,'LIM B 13,8  ',  13.8000,1,  18, 101,  10,0.98645, -14.5957,1.10000,0.90000,1.10000,0.90000
 41874,'SAN B 13,8  ',  13.8000,1,  18, 101,  10,0.98306, -17.2668,1.10000,0.90000,1.10000,0.90000
 41883,'FIC         ',   1.0000,1,  18, 101,  10,0.98869, -13.9177,1.10000,0.90000,1.10000,0.90000
 41884,'VHA B 13,8  ',  13.8000,1,  18, 101,  10,0.98869, -13.9177,1.10000,0.90000,1.10000,0.90000
 42000,'YZU 220     ', 220.0000,1,  18, 102,  10,1.08009,  10.8655,1.10000,0.90000,1.10000,0.90000
 42001,'ACY B2   220', 220.0000,1,  18, 102,  10,1.08370,  10.5980,1.10000,0.90000,1.10000,0.90000
 42002,'CAL B1   220', 220.0000,1,  18, 102,  10,1.02992,   5.1956,1.10000,0.90000,1.10000,0.90000
 42003,'CDO TA   220', 220.0000,1,  18, 102,  10,1.04064,   2.4781,1.10000,0.90000,1.10000,0.90000
 42004,'PBU TA   220', 220.0000,1,  18, 102,  10,1.05533,   7.8416,1.10000,0.90000,1.10000,0.90000
 42005,'IRY B1   220', 220.0000,1,  18, 102,  10,1.03597,  -2.3427,1.10000,0.90000,1.10000,0.90000
 42006,'PIH B1   220', 220.0000,1,  18, 102,  10,1.07315,   5.0798,1.10000,0.90000,1.10000,0.90000
 42007,'PFO TA   220', 220.0000,1,  18, 102,  10,1.08013,  10.2741,1.10000,0.90000,1.10000,0.90000
 42008,'SGA B1   220', 220.0000,1,  18, 102,  10,1.01895,  -5.6068,1.10000,0.90000,1.10000,0.90000
 42009,'K30 B1   220', 220.0000,1,  18, 102,  10,1.07661,   9.6617,1.10000,0.90000,1.10000,0.90000
 42010,'COPEL       ', 132.0000,1,  18, 102,  10,1.08370,  10.5980,1.10000,0.90000,1.10000,0.90000
 42013,'CAT B1   220', 220.0000,1,  18, 102,  10,1.02215,  -5.0708,1.10000,0.90000,1.10000,0.90000
 42024,'JEP B1   220', 220.0000,1,  18, 102,  10,1.02769, -10.2542,1.10000,0.90000,1.10000,0.90000
 42025,'JLM B1  220 ', 220.0000,1,  18, 102,  10,1.05793,   6.3747,1.10000,0.90000,1.10000,0.90000
 42028,'YZU 500     ', 500.0000,1,  18, 100,  10,0.99713,  14.3070,1.10000,0.90000,1.10000,0.90000
 42102,'TR YZU A    ',   1.0000,1,  18, 102,  10,1.08067,  10.5470,1.10000,0.90000,1.10000,0.90000
 42116,'FIC         ',   1.0000,1,  18, 101,  10,0.98787, -18.2144,1.10000,0.90000,1.10000,0.90000
 42117,'FIC         ',   1.0000,1,  18, 101,  10,0.98787, -18.2144,1.10000,0.90000,1.10000,0.90000
 42118,'FIC         ',   1.0000,1,  18, 101,  10,0.98787, -18.2144,1.10000,0.90000,1.10000,0.90000
 42201,'ACY B3    66',  66.0000,1,  18, 102,  10,1.02376,   4.9911,1.10000,0.90000,1.10000,0.90000
 42204,'PBU B1    66',  66.0000,1,  18, 102,  10,1.05846,   2.9974,1.10000,0.90000,1.10000,0.90000
 42205,'IRY B1    66',  66.0000,1,  18, 102,  10,1.02926,  -5.8338,1.10000,0.90000,1.10000,0.90000
 42206,'PIH B1    66',  66.0000,1,  18, 102,  10,1.04841,   2.2765,1.10000,0.90000,1.10000,0.90000
 42207,'PFO B1    66',  66.0000,1,  18, 102,  10,1.04754,   7.2572,1.10000,0.90000,1.10000,0.90000
 42209,'K30 BP    66',  66.0000,1,  18, 102,  10,0.99842,   2.3273,1.10000,0.90000,1.10000,0.90000
 42212,'CUR B1    66',  66.0000,1,  18, 102,  10,0.94473, -20.8216,1.10000,0.90000,1.10000,0.90000
 42213,'CAT B1    66',  66.0000,4,  18, 102,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 42214,'K15 TA    66',  66.0000,1,  18, 102,  10,0.97821,   1.9631,1.10000,0.90000,1.10000,0.90000
 42215,'APR B1    66',  66.0000,1,  18, 102,  10,1.04221,   6.8090,1.10000,0.90000,1.10000,0.90000
 42216,'NAR BP    66',  66.0000,1,  18, 102,  10,0.91502,  -6.6794,1.10000,0.90000,1.10000,0.90000
 42217,'HER BP    66',  66.0000,1,  18, 102,  10,1.01789,  -0.4908,1.10000,0.90000,1.10000,0.90000
 42218,'DES B1    66',  66.0000,1,  18, 102,  10,1.03439,   6.1619,1.10000,0.90000,1.10000,0.90000
 42219,'MPO B1    66',  66.0000,1,  18, 102,  10,0.98152,  -9.2344,1.10000,0.90000,1.10000,0.90000
 42220,'INP  A    66',  66.0000,1,  18, 102,   1,0.97901,  -9.3979,1.10000,0.90000,1.10000,0.90000
 42221,'WMA  A    66',  66.0000,1,  18, 102,   1,0.99503,   2.2469,1.10000,0.90000,1.10000,0.90000
 42222,'CIL    66   ',  66.0000,1,  18, 102,   1,0.99680,   2.2874,1.10000,0.90000,1.10000,0.90000
 42226,'MCE B1    66',  66.0000,1,  18, 102,  10,0.99447,   2.5454,1.10000,0.90000,1.10000,0.90000
 42242,'GHN B1    23',  23.0000,1,  18, 101,   1,0.95604,  10.5486,1.10000,0.90000,1.10000,0.90000
 42250,'SRI 23      ',  23.0000,1,  18, 101,  10,1.04205,   7.6539,1.10000,0.90000,1.10000,0.90000
 42289,'PFO  B  23  ',  23.0000,1,  18, 102,  10,0.91332,  21.6388,1.10000,0.90000,1.10000,0.90000
 42315,'APR B 66    ',  66.0000,1,  18, 102,  10,0.99545,   2.7739,1.10000,0.90000,1.10000,0.90000
 42401,'ACY  A    23',  23.0000,1,  18, 102,   1,1.04890,   6.4895,1.10000,0.90000,1.10000,0.90000
 42402,'CAL  A    23',  23.0000,1,  18, 102,   1,1.00427,   2.4760,1.10000,0.90000,1.10000,0.90000
 42403,'CDO  A    23',  23.0000,1,  18, 102,   1,1.03804,  -2.3391,1.10000,0.90000,1.10000,0.90000
 42404,'PBU  A    23',  23.0000,1,  18, 102,   1,1.03639,   5.9823,1.10000,0.90000,1.10000,0.90000
 42405,'IRY  A    23',  23.0000,1,  18, 102,   1,1.00318,  -5.7454,1.10000,0.90000,1.10000,0.90000
 42406,'PIH AB    23',  23.0000,1,  18, 102,   1,1.06113,   3.2541,1.10000,0.90000,1.10000,0.90000
 42407,'PFO  A    23',  23.0000,1,  18, 102,   1,1.07527,   8.9877,1.10000,0.90000,1.10000,0.90000
 42408,'SGA  A    23',  23.0000,1,  18, 102,   1,1.00098,  -7.9829,1.10000,0.90000,1.10000,0.90000
 42409,'K30 AB    23',  23.0000,1,  18, 102,   1,0.97297,  26.4934,1.10000,0.90000,1.10000,0.90000
 42412,'CUR  A    23',  23.0000,1,  18, 102,   1,0.97181,   3.9766,1.10000,0.90000,1.10000,0.90000
 42413,'CAT2 A    23',  23.0000,1,  18, 102,   1,1.00452,  -8.2479,1.10000,0.90000,1.10000,0.90000
 42414,'K15  A    23',  23.0000,1,  18, 102,   1,0.96827,  24.8901,1.10000,0.90000,1.10000,0.90000
 42415,'APR AB    23',  23.0000,1,  18, 102,   1,1.05739,  34.0343,1.10000,0.90000,1.10000,0.90000
 42416,'NAR  A    23',  23.0000,1,  18, 102,   1,0.95223,  19.4131,1.10000,0.90000,1.10000,0.90000
 42417,'HER  A    23',  23.0000,1,  18, 102,   1,1.00967,  24.7334,1.10000,0.90000,1.10000,0.90000
 42418,'DES  A    23',  23.0000,1,  18, 102,   1,1.00096,  32.0303,1.10000,0.90000,1.10000,0.90000
 42419,'MPO AB    23',  23.0000,1,  18, 102,   1,1.00157,  15.2910,1.10000,0.90000,1.10000,0.90000
 42424,'JEP  A    23',  23.0000,1,  18, 102,   1,0.99994, -13.8030,1.10000,0.90000,1.10000,0.90000
 42425,'JLM AB    23',  23.0000,1,  18, 102,   1,1.03628,   4.4253,1.10000,0.90000,1.10000,0.90000
 42426,'MCE AB    23',  23.0000,1,  18, 102,   1,0.97263,  30.1837,1.10000,0.90000,1.10000,0.90000
 42440,'BRO F1      ',   1.0000,1,  18, 101,  10,0.98853, -15.2928,1.10000,0.90000,1.10000,0.90000
 42501,'ACY  B    23',  23.0000,1,  18, 102,   1,0.99659,  31.1152,1.10000,0.90000,1.10000,0.90000
 42506,'REA PBO 2   ',  23.0000,1,  18, 101,   1,0.97663, -16.8084,1.10000,0.90000,1.10000,0.90000
 42510,'REA LAM 2   ',  23.0000,1,  18, 101,   1,0.99151, -18.1030,1.10000,0.90000,1.10000,0.90000
 42512,'CUR  B    23',  23.0000,1,  18, 102,   1,0.97112,   5.7947,1.10000,0.90000,1.10000,0.90000
 42513,'CAT  A    23',  23.0000,4,  18, 102,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 42515,'APR AC    23',  23.0000,1,  18, 102,   1,1.00160,  28.3000,1.10000,0.90000,1.10000,0.90000
 42516,'NAR  B    23',  23.0000,1,  18, 102,   1,0.92885,  19.0052,1.10000,0.90000,1.10000,0.90000
 42601,'ACY  C    23',  23.0000,1,  18, 102,   1,1.00186,  31.0292,1.10000,0.90000,1.10000,0.90000
 42615,'APR AD    23',  23.0000,1,  18, 102,   1,1.00160,  28.3000,1.10000,0.90000,1.10000,0.90000
 42628,'YZU 23 A    ',  23.0000,1,  18, 102,  10,1.08067,  10.5470,1.10000,0.90000,1.10000,0.90000
 42629,'YZU 23 B    ',  23.0000,1,  18, 102,  10,1.08067,  10.5470,1.10000,0.90000,1.10000,0.90000
 42701,'ACY G1  13.8',  13.8000,2,  18, 102,   6,0.95929,  15.5165,1.10000,0.90000,1.10000,0.90000
 42702,'ACY G2  13.8',  13.8000,2,  18, 102,   6,0.95920,  15.5273,1.10000,0.90000,1.10000,0.90000
 42703,'ACY G3  13.8',  13.8000,4,  18, 102,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 42704,'ACY G4  13.8',  13.8000,2,  18, 102,   6,0.99689,  16.9818,1.10000,0.90000,1.10000,0.90000
 42706,'PIH F1   220', 220.0000,1,  18, 102,  10,1.07431,   5.3090,1.10000,0.90000,1.10000,0.90000
 42710,'SECCIO 1  66',  66.0000,1,  18, 102,  10,1.01789,  -0.4911,1.10000,0.90000,1.10000,0.90000
 42711,'FIC-INP     ',  66.0000,1,  18, 102,  10,0.97921,  -9.3867,1.10000,0.90000,1.10000,0.90000
 42712,'ACY-APR     ',  66.0000,1,  18, 102,  10,0.99723,   3.0926,1.10000,0.90000,1.10000,0.90000
 42715,'YZU F1 220  ', 220.0000,1,  18, 104,  10,1.07824,  10.2848,1.10000,0.90000,1.10000,0.90000
 42716,'YZU  F2 220 ', 220.0000,1,  18, 104,  10,1.07824,  10.2848,1.10000,0.90000,1.10000,0.90000
 42801,'FIC         ',   1.0000,1,  18, 102,  10,1.04892,   6.4965,1.10000,0.90000,1.10000,0.90000
 42802,'ACY 13,8    ',  13.8000,1,  18, 102,  10,1.04892,   6.4965,1.10000,0.90000,1.10000,0.90000
 42803,'FIC         ',   1.0000,1,  18, 102,  10,1.02423,   4.6429,1.10000,0.90000,1.10000,0.90000
 42804,'ACY C 13,8  ',  13.8000,1,  18, 102,  10,1.02423,   4.6429,1.10000,0.90000,1.10000,0.90000
 42805,'FIC         ',   1.0000,1,  18, 102,  10,1.02423,   4.6429,1.10000,0.90000,1.10000,0.90000
 42806,'ACY B 13,8  ',  13.8000,1,  18, 102,  10,1.02423,   4.6429,1.10000,0.90000,1.10000,0.90000
 42807,'FIC         ',   1.0000,1,  18, 102,  10,1.02998,  -6.0953,1.10000,0.90000,1.10000,0.90000
 42808,'IRY B 13,8  ',  13.8000,1,  18, 102,  10,1.02998,  -6.0953,1.10000,0.90000,1.10000,0.90000
 42809,'FIC         ',   1.0000,1,  18, 102,  10,1.02998,  -6.0953,1.10000,0.90000,1.10000,0.90000
 42810,'IRY C 13,8  ',  13.8000,1,  18, 102,  10,1.02998,  -6.0953,1.10000,0.90000,1.10000,0.90000
 42812,'PFO 13,8    ',  13.8000,1,  18, 102,  10,1.07526,   8.9899,1.10000,0.90000,1.10000,0.90000
 42814,'PFO B 13,8  ',  13.8000,1,  18, 102,  10,1.07526,   8.9899,1.10000,0.90000,1.10000,0.90000
 42816,'PFO D 13,8  ',  13.8000,1,  18, 102,  10,1.04726,   7.0958,1.10000,0.90000,1.10000,0.90000
 42817,'FIC         ',   1.0000,1,  18, 102,  10,0.99664,   1.7012,1.10000,0.90000,1.10000,0.90000
 42818,'K30 B 13,8  ',  13.8000,1,  18, 102,  10,0.99664,   1.7012,1.10000,0.90000,1.10000,0.90000
 42820,'CDO 13,8    ',  13.8000,1,  18, 102,  10,1.03804,  -2.3309,1.10000,0.90000,1.10000,0.90000
 42824,'CAL 13,8    ',  13.8000,1,  18, 102,  10,1.00430,   2.4806,1.10000,0.90000,1.10000,0.90000
 42826,'PBU B 13,8  ',  13.8000,1,  18, 102,  10,1.05755,   2.5988,1.10000,0.90000,1.10000,0.90000
 42827,'CAT 13.8    ',  13.8000,1,  18, 102,  10,1.01295,  -6.6455,1.10000,0.90000,1.10000,0.90000
 42828,'PHI B 13,8  ',  13.8000,1,  18, 102,  10,1.04886,   2.1102,1.10000,0.90000,1.10000,0.90000
 42830,'PHI 13,8    ',  13.8000,1,  18, 102,  10,1.06114,   3.2571,1.10000,0.90000,1.10000,0.90000
 42831,'PIH B 13,8  ',  13.8000,1,  18, 102,  10,1.06114,   3.2571,1.10000,0.90000,1.10000,0.90000
 42832,'SGA 13,8    ',  13.8000,1,  18, 102,  10,1.00100,  -7.9788,1.10000,0.90000,1.10000,0.90000
 42834,'CAT         ',  13.8000,1,  18, 102,  10,1.00454,  -8.2424,1.10000,0.90000,1.10000,0.90000
 42835,'FIC         ',   1.0000,1,  18, 102,  10,1.00322,  -5.7396,1.10000,0.90000,1.10000,0.90000
 42836,'IRY 13,8    ',  13.8000,1,  18, 102,  10,1.00322,  -5.7396,1.10000,0.90000,1.10000,0.90000
 42837,'TR JEP AUX  ',   1.0000,1,  18, 102,  10,0.99490, -10.1414,1.10000,0.90000,1.10000,0.90000
 42838,'JEP 13,8    ',  13.8000,1,  18, 102,  10,0.99997, -13.7969,1.10000,0.90000,1.10000,0.90000
 42840,'JLM 13,8    ',  13.8000,1,  18, 102,  10,1.03628,   4.4262,1.10000,0.90000,1.10000,0.90000
 42842,'PFO C 13,8  ',  13.8000,1,  18, 102,  10,1.04726,   7.0957,1.10000,0.90000,1.10000,0.90000
 42851,'TRF YZU     ',   1.0000,1,  18, 102,  10,1.08067,  10.5470,1.10000,0.90000,1.10000,0.90000
 42903,'FIC         ',   1.0000,1,  18, 102,  10,1.03804,  -2.3309,1.10000,0.90000,1.10000,0.90000
 43000,'AYO B1   500', 500.0000,1,  18, 103,  10,1.01816,   8.8040,1.10000,0.90000,1.10000,0.90000
 43001,'AYO B1   220', 220.0000,1,  18, 103,  10,1.06630,   3.6597,1.10000,0.90000,1.15000,0.90000
 43002,'VIN B1   220', 220.0000,1,  18, 103,  10,1.04719,   1.7999,1.10000,0.90000,1.10000,0.90000
 43003,'TRI B1   220', 220.0000,1,  18, 103,  10,1.01753,  -5.0908,1.10000,0.90000,1.10000,0.90000
 43004,'NAT TA   220', 220.0000,1,  18, 103,  10,1.02219,   4.3316,1.10000,0.90000,1.10000,0.90000
 43005,'CBO TA   220', 220.0000,1,  18, 103,  10,1.04912,   0.4464,1.10000,0.90000,1.10000,0.90000
 43006,'SJB TA   220', 220.0000,1,  18, 103,  10,1.02309,  -6.2061,1.10000,0.90000,1.10000,0.90000
 43007,'CAM B2   220', 220.0000,1,  18, 103,  10,1.02135,  -4.2364,1.10000,0.90000,1.10000,0.90000
 43008,'SPA B1   220', 220.0000,1,  18, 103,  10,1.04724,  -0.0210,1.10000,0.90000,1.10000,0.90000
 43107,'SIG TA 220  ', 220.0000,1,  18, 101,  10,1.03830,  -2.0820,1.10000,0.90000,1.10000,0.90000
 43202,'VIN B1    66',  66.0000,1,  18, 103,  10,1.04670,  -4.1234,1.10000,0.90000,1.10000,0.90000
 43203,'TRI B1    66',  66.0000,1,  18, 103,  10,1.01926,  -7.9567,1.10000,0.90000,1.10000,0.90000
 43205,'CBO B1    66',  66.0000,1,  18, 103,  10,1.04051,  -6.9176,1.10000,0.90000,1.10000,0.90000
 43207,'SIG 23      ',  23.0000,1,  18, 101,  10,1.03751,  -3.5841,1.10000,0.90000,1.10000,0.90000
 43212,'PIL B1    66',  66.0000,1,  18, 103,  10,0.92181, -11.6415,1.10000,0.90000,1.10000,0.90000
 43213,'SPP B1    66',  66.0000,1,  18, 103,  10,0.99219, -10.2734,1.10000,0.90000,1.10000,0.90000
 43214,'ENC B1    66',  66.0000,1,  18, 103,  10,0.99089, -10.4404,1.10000,0.90000,1.10000,0.90000
 43215,'PPO B1    66',  66.0000,1,  18, 103,  10,1.02057, -10.0375,1.10000,0.90000,1.10000,0.90000
 43217,'FRA B1    66',  66.0000,1,  18, 103,  10,1.01525,  -8.9802,1.10000,0.90000,1.10000,0.90000
 43307,'SIG 13,8    ',  13.8000,1,  18, 101,  10,1.03747,  -3.5816,1.10000,0.90000,1.10000,0.90000
 43309,'SICBRAS   66',  66.0000,1,  18, 101,   1,1.00801, -11.1604,1.10000,0.90000,1.10000,0.90000
 43401,'AYO  A    23',  23.0000,1,  18, 103,   1,1.04228,   1.4884,1.10000,0.90000,1.10000,0.90000
 43403,'TRI  A    23',  23.0000,1,  18, 103,   1,1.01248,  -9.8350,1.10000,0.90000,1.10000,0.90000
 43404,'NAT  A    23',  23.0000,1,  18, 103,   1,0.98871,  -1.6667,1.10000,0.90000,1.10000,0.90000
 43405,'CBO  A    23',  23.0000,1,  18, 103,   1,1.03098,  20.7242,1.10000,0.90000,1.10000,0.90000
 43406,'SJB  A    23',  23.0000,1,  18, 103,   1,0.99243, -10.7830,1.10000,0.90000,1.10000,0.90000
 43407,'CAM  A    23',  23.0000,1,  18, 103,   1,1.00771,  -6.8006,1.10000,0.90000,1.10000,0.90000
 43408,'SPA  A    23',  23.0000,1,  18, 103,   1,1.03223,  -4.4499,1.10000,0.90000,1.10000,0.90000
 43412,'PIL  A    23',  23.0000,1,  18, 103,   1,1.00206,  14.8731,1.10000,0.90000,1.10000,0.90000
 43413,'SPP  A    23',  23.0000,1,  18, 103,   1,1.02045,  15.7348,1.10000,0.90000,1.10000,0.90000
 43414,'ENC  A    23',  23.0000,1,  18, 103,   1,0.99864,  15.1795,1.10000,0.90000,1.10000,0.90000
 43415,'PPO  A    23',  23.0000,1,  18, 103,   1,1.03691,  18.1509,1.10000,0.90000,1.10000,0.90000
 43416,'NLT F1    66',  66.0000,1,  18, 101,  10,0.99679, -16.9542,1.10000,0.90000,1.10000,0.90000
 43417,'FRA AB    23',  23.0000,1,  18, 103,   1,1.03647,  19.4830,1.10000,0.90000,1.10000,0.90000
 43503,'REA SLO 1   ',  23.0000,1,  18, 101,   1,0.98788, -18.2222,1.10000,0.90000,1.10000,0.90000
 43597,'FIC         ',   1.0000,1,  18, 104,  10,1.02237,  -3.6430,1.10000,0.90000,1.10000,0.90000
 43701,'CAM F2   220', 220.0000,1,  18, 103,  10,1.03062,  -2.6339,1.10000,0.90000,1.10000,0.90000
 43702,'CAM F1   220', 220.0000,1,  18, 103,  10,1.01809,  -4.9736,1.10000,0.90000,1.10000,0.90000
 43710,'NTE F1    66',  66.0000,1,  18, 103,  10,1.00975,  -9.2574,1.10000,0.90000,1.10000,0.90000
 43711,'TRI-ENC     ',  66.0000,1,  18, 103,  10,0.99919,  -9.6922,1.10000,0.90000,1.10000,0.90000
 43800,'VIN 13,8    ',  13.8000,1,  18, 103,  10,1.04501,  -4.7176,1.10000,0.90000,1.10000,0.90000
 43801,'CBO_FIC     ',   1.0000,1,  18, 103,  10,1.04185,  -7.4635,1.10000,0.90000,1.10000,0.90000
 43804,'SJB 13,8    ',  13.8000,1,  18, 103,  10,0.99248, -10.7751,1.10000,0.90000,1.10000,0.90000
 43806,'SPA 13,2    ',  13.2000,1,  18, 103,  10,1.03222,  -4.4424,1.10000,0.90000,1.10000,0.90000
 43808,'SPA 13.8    ',  13.2000,1,  18, 103,  10,1.03222,  -4.4424,1.10000,0.90000,1.10000,0.90000
 43810,'NAT 13,8    ',  13.8000,1,  18, 103,  10,0.98876,  -1.6562,1.10000,0.90000,1.10000,0.90000
 43814,'TRI 13,8 B  ',  13.8000,1,  18, 103,  10,1.01248,  -9.8270,1.10000,0.90000,1.10000,0.90000
 43816,'TRI C 13,8  ',  13.8000,1,  18, 103,  10,1.02024,  -8.2031,1.10000,0.90000,1.10000,0.90000
 43822,'AYO 13,8    ',  13.8000,1,  18, 103,  10,1.04231,   1.4921,1.10000,0.90000,1.10000,0.90000
 43824,'AYO C 13,8  ',  13.8000,1,  18, 103,  10,1.00488,   3.3535,1.10000,0.90000,1.10000,0.90000
 43828,'CAM B 13,8  ',  13.8000,1,  18, 103,  10,1.00615, -12.2609,1.10000,0.90000,1.10000,0.90000
 43829,' FIC CAM-ENC',  66.0000,1,  18, 103,  10,0.99227, -10.1001,1.10000,0.90000,1.10000,0.90000
 44000,'SES TA   220', 220.0000,1,  18, 104,  10,1.00059, -16.4881,1.10000,0.90000,1.10000,0.90000
 44001,'COV B1   220', 220.0000,1,  18, 104,  10,1.01398,  -4.7957,1.10000,0.90000,1.10000,0.90000
 44002,'SRO TA   220', 220.0000,1,  18, 104,  10,1.03468, -27.7781,1.10000,0.90000,1.10000,0.90000
 44003,'CZU TA   220', 220.0000,1,  18, 104,  10,1.03427,  -1.3797,1.10000,0.90000,1.10000,0.90000
 44004,'PPE B1   220', 220.0000,1,  18, 104,  10,0.99121,  -7.0537,1.10000,0.90000,1.10000,0.90000
 44005,'CYO  A   220', 220.0000,1,  18, 104,  10,1.01412,  -9.4241,1.10000,0.90000,1.10000,0.90000
 44006,'CYO  A   220', 220.0000,1,  18, 104,  10,1.01412,  -9.4241,1.10000,0.90000,1.10000,0.90000
 44007,'ABA TA   220', 220.0000,1,  18, 104,  10,0.98624,  -7.7398,1.10000,0.90000,1.10000,0.90000
 44011,'VAQ TA   220', 220.0000,1,  18, 104,  10,1.02440,  -6.0825,1.10000,0.90000,1.10000,0.90000
 44012,'BSP B1   220', 220.0000,1,  18, 104,  10,1.01191, -22.5552,1.10000,0.90000,1.10000,0.90000
 44201,'COV BP    66',  66.0000,1,  18, 104,  10,1.01046,  -6.8282,1.10000,0.90000,1.10000,0.90000
 44202,'SRO B1      ',  66.0000,1,  18, 104,  10,1.13721, -29.5734,1.10000,0.90000,1.10000,0.90000
 44204,'PPE B1    66',  66.0000,1,  18, 104,  10,0.99482,  -9.9940,1.10000,0.90000,1.10000,0.90000
 44208,'VIL BP    66',  66.0000,1,  18, 104,   1,0.99292, -10.0775,1.10000,0.90000,1.10000,0.90000
 44209,'CZA B1    66',  66.0000,1,  18, 104,  10,0.87371, -16.1872,1.10000,0.90000,1.10000,0.90000
 44210,'SPN B1    66',  66.0000,1,  18, 104,  10,1.06950, -33.1849,1.10000,0.90000,1.10000,0.90000
 44213,'LCO BP    66',  66.0000,1,  18, 104,  10,0.98961, -13.0216,1.10000,0.90000,1.10000,0.90000
 44214,'VELF2       ',   1.0000,1,  18, 101,  10,1.00016, -13.1114,1.10000,0.90000,1.10000,0.90000
 44222,'BMO B1   220', 220.0000,1,  18, 101,  10,0.99994, -10.7295,1.10000,0.90000,1.10000,0.90000
 44251,'FIC         ',   1.0000,1,  18, 102,  10,1.03641,   5.9854,1.10000,0.90000,1.10000,0.90000
 44254,'FIC         ',   1.0000,1,  18, 102,  10,1.03628,   4.4262,1.10000,0.90000,1.10000,0.90000
 44302,'SRO_B_23    ',  23.0000,1,  18, 104,  10,1.03243, -31.0244,1.10000,0.90000,1.10000,0.90000
 44307,'ALT B1    66',  66.0000,1,  18, 101,  10,1.00167, -14.1948,1.10000,0.90000,1.10000,0.90000
 44322,'BMO B1    66',  66.0000,1,  18, 101,  10,0.98081, -13.6510,1.10000,0.90000,1.10000,0.90000
 44345,'FIC ACE     ',  66.0000,1,  18, 101,  10,0.97321, -14.9868,1.10000,0.90000,1.10000,0.90000
 44400,'SES  A    23',  23.0000,1,  18, 104,   1,0.97552, -19.6455,1.10000,0.90000,1.10000,0.90000
 44401,'COV  A    23',  23.0000,1,  18, 104,   1,0.98893, -10.8140,1.10000,0.90000,1.10000,0.90000
 44402,'SRO  A    23',  23.0000,1,  18, 104,   1,1.03243, -31.0244,1.10000,0.90000,1.10000,0.90000
 44403,'CZU  A    23',  23.0000,1,  18, 104,   1,1.04397,  -5.2689,1.10000,0.90000,1.10000,0.90000
 44404,'PPE  A    23',  23.0000,1,  18, 104,   1,0.96829,  -9.7962,1.10000,0.90000,1.10000,0.90000
 44405,'CYO  A    23',  23.0000,1,  18, 104,   1,0.99567, -11.6004,1.10000,0.90000,1.10000,0.90000
 44406,'IRO  A    23',  23.0000,1,  18, 104,   1,0.97431, -19.3150,1.10000,0.90000,1.10000,0.90000
 44407,'ABA  A    23',  23.0000,1,  18, 104,   1,0.95978, -10.6547,1.10000,0.90000,1.10000,0.90000
 44408,'VIL  A    23',  23.0000,1,  18, 104,   1,0.98574,  15.8392,1.10000,0.90000,1.10000,0.90000
 44409,'CZA  A    23',  23.0000,1,  18, 104,   1,0.93597,   7.1281,1.10000,0.90000,1.10000,0.90000
 44410,'SPN  A    23',  23.0000,1,  18, 104,   1,1.02010,  -7.3956,1.10000,0.90000,1.10000,0.90000
 44411,'VAQ  A    23',  23.0000,1,  18, 104,   1,1.01878,  -8.0822,1.10000,0.90000,1.10000,0.90000
 44412,'BSP  A    23',  23.0000,1,  18, 104,   1,1.00259, -26.2880,1.10000,0.90000,1.10000,0.90000
 44413,'LCO  A    23',  23.0000,1,  18, 104,   1,1.00374,  14.3831,1.10000,0.90000,1.10000,0.90000
 44466,'IRO TA   220', 220.0000,1,  18, 104,  10,0.99621, -16.9047,1.10000,0.90000,1.10000,0.90000
 44501,'COV B 23    ',  23.0000,1,  18, 104,   1,0.99664,  -8.9829,1.10000,0.90000,1.10000,0.90000
 44502,'SRO 23      ',  23.0000,4,  18, 104,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 44503,'CZU B 23    ',  23.0000,1,  18, 104,  10,1.04397,  -5.2689,1.10000,0.90000,1.10000,0.90000
 44508,'VIL  B    23',  23.0000,4,  18, 104,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 44601,'SRO_B_23    ',  23.0000,1,  18, 104,  10,1.03468, -27.7781,1.10000,0.90000,1.10000,0.90000
 44630,'REA CZU 1   ',  23.0000,1,  18, 104,   1,1.02242,  -3.6468,1.10000,0.90000,1.10000,0.90000
 44730,'REA CZU 2   ',  23.0000,1,  18, 104,  10,1.02242,  -3.6468,1.10000,0.90000,1.10000,0.90000
 44801,'PPE B 13,8  ',  13.8000,1,  18, 104,  10,0.96831,  -9.7916,1.10000,0.90000,1.10000,0.90000
 44802,'SRO 13,8    ',  13.8000,1,  18, 104,  10,1.03243, -31.0189,1.10000,0.90000,1.10000,0.90000
 44803,'SRO_2_13.8  ',  13.8000,1,  18, 104,  10,1.03468, -27.7781,1.10000,0.90000,1.10000,0.90000
 44804,'PPE A 13,8  ',  13.8000,1,  18, 104,  10,0.96831,  -9.7916,1.10000,0.90000,1.10000,0.90000
 44805,'SRO_2_13,8  ',  13.8000,1,  18, 104,  10,1.03243, -31.0189,1.10000,0.90000,1.10000,0.90000
 44806,'PPE B 13,8  ',  13.8000,1,  18, 104,  10,0.99490, -10.1414,1.10000,0.90000,1.10000,0.90000
 44808,'COV B 13,8  ',  13.8000,1,  18, 104,  10,0.99667,  -8.9758,1.10000,0.90000,1.10000,0.90000
 44809,'FIC         ',   1.0000,1,  18, 104,  10,1.01105,  -6.9836,1.10000,0.90000,1.10000,0.90000
 44810,'COV C 13,8  ',  13.8000,1,  18, 104,  10,1.01105,  -6.9836,1.10000,0.90000,1.10000,0.90000
 44811,'FIC         ',   1.0000,1,  18, 104,  10,0.99667,  -8.9758,1.10000,0.90000,1.10000,0.90000
 44812,'CZU B       ',  13.8000,1,  18, 104,  10,1.02237,  -3.6430,1.10000,0.90000,1.10000,0.90000
 44814,'SES 13,8    ',  13.8000,1,  18, 104,  10,0.97556, -19.6400,1.10000,0.90000,1.10000,0.90000
 44816,'IRO 13,8    ',  13.8000,1,  18, 104,  10,0.97434, -19.3108,1.10000,0.90000,1.10000,0.90000
 44818,'ABA 13,8    ',  13.8000,1,  18, 104,  10,0.95982, -10.6497,1.10000,0.90000,1.10000,0.90000
 44820,'CYO 13,8    ',  13.8000,1,  18, 104,  10,0.99569, -11.5967,1.10000,0.90000,1.10000,0.90000
 44822,'SES B 13,8  ',  13.8000,1,  18, 104,  10,0.97556, -19.6401,1.10000,0.90000,1.10000,0.90000
 44826,'VAQ 13,8    ',  13.8000,1,  18, 104,  10,1.01879,  -8.0788,1.10000,0.90000,1.10000,0.90000
 44828,'BSP 13,8    ',  13.8000,1,  18, 104,  10,1.00260, -26.2816,1.10000,0.90000,1.10000,0.90000
 44830,'CZU 13,8    ',  13.8000,1,  18, 104,  10,1.02237,  -3.6430,1.10000,0.90000,1.10000,0.90000
 44832,'COV 13,8    ',  13.8000,1,  18, 104,  10,0.98896, -10.8036,1.10000,0.90000,1.10000,0.90000
 44833,'FIC         ',   1.0000,1,  18, 104,  10,0.98896, -10.8036,1.10000,0.90000,1.10000,0.90000
 45000,'HOR B1   220', 220.0000,1,  18, 105,  10,1.09000, -33.5484,1.10000,0.90000,1.10000,0.90000
 45001,'VM1 B1   220', 220.0000,1,  18, 105,  10,1.01026, -42.5995,1.10000,0.90000,1.10000,0.90000
 45002,'VM2 B1   220', 220.0000,1,  18, 105,  10,1.01046, -42.5866,1.10000,0.90000,1.10000,0.90000
 45003,'CCO B1   220', 220.0000,1,  18, 105,  10,1.06001, -28.1425,1.10000,0.90000,1.10000,0.90000
 45008,'CBA B1   220', 220.0000,1,  18, 105,  10,1.04582, -21.4106,1.10000,0.90000,1.10000,0.90000
 45009,'VRE  B1  220', 220.0000,1,  18, 105,  10,1.08642, -34.4540,1.10000,0.90000,1.10000,0.90000
 45200,'HOR B1    66',  66.0000,1,  18, 105,  10,1.03089, -36.0542,1.10000,0.90000,1.10000,0.90000
 45201,'SLO A 13.8  ',  13.8000,1,  18, 101,  10,0.98787, -18.2144,1.10000,0.90000,1.10000,0.90000
 45202,'VM2 B1    66',  66.0000,1,  18, 105,  10,0.95842, -48.6924,1.10000,0.90000,1.10000,0.90000
 45203,'CCO B1    66',  66.0000,1,  18, 105,  10,1.04545, -30.9629,1.10000,0.90000,1.10000,0.90000
 45204,'CON B1    66',  66.0000,1,  18, 105,  10,1.02148, -38.1581,1.10000,0.90000,1.10000,0.90000
 45205,'PJC B1    66',  66.0000,1,  18, 105,  10,1.03948, -31.6074,1.10000,0.90000,1.10000,0.90000
 45206,'YBY B1    66',  66.0000,1,  18, 105,  10,1.00445, -36.7213,1.10000,0.90000,1.10000,0.90000
 45207,'CBV B1    66',  66.0000,1,  18, 105,  10,1.01267, -34.8109,1.10000,0.90000,1.10000,0.90000
 45208,'CECON 66    ',  66.0000,1,  18, 105,  10,0.92562, -43.1641,1.10000,0.90000,1.10000,0.90000
 45209,'VRE  B1   66',  66.0000,1,  18, 105,  10,1.03527, -36.8469,1.10000,0.90000,1.10000,0.90000
 45235,'PAR  B    23',  23.0000,1,  18, 101,  10,0.97181,   8.2857,1.10000,0.90000,1.10000,0.90000
 45346,'VHA G 23    ',  23.0000,1,  18, 101,  10,1.01018, -10.0007,1.10000,0.90000,1.10000,0.90000
 45400,'HOR  A    23',  23.0000,1,  18, 105,   1,0.99831,  -9.8087,1.10000,0.90000,1.10000,0.90000
 45402,'VM2  A    23',  23.0000,1,  18, 105,   1,0.92463, -54.6520,1.10000,0.90000,1.10000,0.90000
 45403,'CCO AB    23',  23.0000,1,  18, 105,   1,1.05235, -32.2012,1.10000,0.90000,1.10000,0.90000
 45404,'CON  B    23',  23.0000,1,  18, 105,   1,1.03165, -13.0102,1.10000,0.90000,1.10000,0.90000
 45405,'PJC AB    23',  23.0000,1,  18, 105,   1,1.03960,  -4.0266,1.10000,0.90000,1.10000,0.90000
 45406,'YBY  A    23',  23.0000,1,  18, 105,   1,1.00505,  -9.5631,1.10000,0.90000,1.10000,0.90000
 45407,'CBV  A    23',  23.0000,1,  18, 105,   1,1.03358,  -6.6259,1.10000,0.90000,1.10000,0.90000
 45408,'CBA       23',  23.0000,1,  18, 105,   1,1.03620, -22.1658,1.10000,0.90000,1.10000,0.90000
 45409,'VRE  AB   23',  23.0000,1,  18, 105,  10,1.02042, -37.2163,1.10000,0.90000,1.10000,0.90000
 45450,'SRI 13,8    ',  13.8000,1,  18, 102,  10,1.04206,   7.6566,1.10000,0.90000,1.10000,0.90000
 45452,'SRI 13,8 B  ',  13.8000,1,  18, 102,  10,1.04206,   7.6566,1.10000,0.90000,1.10000,0.90000
 45514,'VEL 13,8 1  ',  13.8000,1,  18, 101,  10,1.00016, -13.1114,1.10000,0.90000,1.10000,0.90000
 45518,'REA VAU     ',  23.0000,1,  18, 101,   1,0.95963, -21.2377,1.10000,0.90000,1.10000,0.90000
 45551,'PBU 13,8    ',  13.8000,1,  18, 102,  10,1.03641,   5.9854,1.10000,0.90000,1.10000,0.90000
 45554,'TRI B 13,8  ',  13.8000,1,  18, 103,  10,1.02024,  -8.2031,1.10000,0.90000,1.10000,0.90000
 45567,'SRO B 13,8  ',  13.8000,1,  18, 104,  10,1.13681, -29.7399,1.10000,0.90000,1.10000,0.90000
 45578,'CAM 13,8    ',  13.8000,1,  18, 103,  10,1.00772,  -6.7962,1.10000,0.90000,1.10000,0.90000
 45580,'CBO 13,8    ',  13.8000,1,  18, 103,  10,1.04185,  -7.4635,1.10000,0.90000,1.10000,0.90000
 45584,'0           ',   1.0000,1,  18, 102,  10,1.06114,   3.2571,1.10000,0.90000,1.10000,0.90000
 45585,'FIC PIH     ',   1.0000,1,  18, 102,  10,1.06114,   3.2571,1.10000,0.90000,1.10000,0.90000
 45589,'0           ',   1.0000,1,  18, 102,  10,1.04886,   2.1102,1.10000,0.90000,1.10000,0.90000
 45614,'VEL 13,8    ',  13.8000,1,  18, 101,  10,1.00016, -13.1114,1.10000,0.90000,1.10000,0.90000
 45801,'VM1 INC    6',   6.0000,1,  18, 105,   1,0.95565, -43.4833,1.10000,0.90000,1.10000,0.90000
 45804,'CCO 13,8    ',  13.8000,1,  18, 105,  10,1.05234, -32.1944,1.10000,0.90000,1.10000,0.90000
 45806,'HOR 13,8    ',  13.8000,1,  18, 105,  10,1.03136, -36.1703,1.10000,0.90000,1.10000,0.90000
 45807,'VM2 F1   220',   1.0000,1,  18, 105,  10,0.95842, -48.6924,1.10000,0.90000,1.10000,0.90000
 45808,'VMI2_F2     ',   1.0000,1,  18, 105,  10,0.92574, -43.1766,1.10000,0.90000,1.10000,0.90000
 45812,'CBA 13,8    ',  13.8000,1,  18, 105,  10,1.03618, -22.1645,1.10000,0.90000,1.10000,0.90000
 45814,'CCO B 13,8  ',  13.8000,1,  18, 105,  10,1.04645, -31.1180,1.10000,0.90000,1.10000,0.90000
 45816,'VRE 13,8    ',  13.8000,1,  18, 105,  10,1.02041, -37.2117,1.10000,0.90000,1.10000,0.90000
 45818,'VRE B 13,8  ',  13.8000,1,  18, 105,  10,1.03552, -36.9915,1.10000,0.90000,1.10000,0.90000
 45856,'AYO B 13,8  ',  13.8000,1,  18, 103,  10,1.00488,   3.3535,1.10000,0.90000,1.10000,0.90000
 45980,'FIC         ',   1.0000,1,  18, 101,  10,0.99719, -19.6530,1.10000,0.90000,1.10000,0.90000
 46000,'LPA B1   220', 220.0000,1,  18, 106,  10,0.93036, -51.8210,1.10000,0.90000,1.10000,0.90000
 46200,'LPA B2    66',  66.0000,1,  18, 106,  10,1.01117, -55.1500,1.10000,0.90000,1.10000,0.90000
 46201,'FIL B1    66',  66.0000,1,  18, 106,  10,0.93501, -59.8770,1.10000,0.90000,1.10000,0.90000
 46202,'MES B1    66',  66.0000,1,  18, 106,  10,0.88032, -64.0739,1.10000,0.90000,1.10000,0.90000
 46203,'CHO  66     ',  66.0000,1,  18, 106,   1,0.94706, -64.3041,1.10000,0.90000,1.10000,0.90000
 46204,'FER  66     ',  66.0000,1,  18, 106,   1,0.93627, -59.7791,1.10000,0.90000,1.10000,0.90000
 46300,'LPA B23   66',  66.0000,1,  18, 106,   1,0.94738, -64.2724,1.10000,0.90000,1.10000,0.90000
 46400,'LPA  A    23',  23.0000,1,  18, 106,   1,0.95680, -59.1026,1.10000,0.90000,1.10000,0.90000
 46401,'FIL  A    23',  23.0000,1,  18, 106,   1,0.94977, -33.8371,1.10000,0.90000,1.10000,0.90000
 46402,'MES  A    23',  23.0000,1,  18, 106,   1,0.90731, -37.8895,1.10000,0.90000,1.10000,0.90000
 46403,'LPA ZZ      ',  23.0000,1,  18, 106,   1,0.95680, -89.1026,1.10000,0.90000,1.10000,0.90000
 46407,'ALT F1      ',   1.0000,1,  18, 104,  10,1.00167, -14.1948,1.10000,0.90000,1.10000,0.90000
 46449,'YZU 13,8 C  ',  13.8000,1,  18, 102,  10,1.03308,  10.7909,1.10000,0.90000,1.10000,0.90000
 46801,'AUX LPA     ',   1.0000,1,  18, 106,  10,0.95841, -59.1436,1.10000,0.90000,1.10000,0.90000
 46802,'AUX LPA     ',   1.0000,1,  18, 106,  10,0.95624, -59.2258,1.10000,0.90000,1.10000,0.90000
 46804,'LPA 13,8    ',  13.8000,1,  18, 106,  10,1.01120, -55.3597,1.10000,0.90000,1.10000,0.90000
 47000,'PMA B1   220', 220.0000,1,  18, 107,  10,1.00278, -12.0064,1.10000,0.90000,1.10000,0.90000
 47001,'CAL B1   132', 132.0000,1,  18, 108,   1,0.98434,  -0.9663,1.10000,0.90000,1.10000,0.90000
 47449,'TRA 23      ',   1.0000,1,  18, 102,  10,1.03308,  10.7909,1.10000,0.90000,1.10000,0.90000
 48007,'MD  B1   220', 220.0000,1,  18, 100,  10,1.08942,  11.1171,1.10000,0.90000,1.10000,0.90000
 48008,'FIC         ', 220.0000,1,  18, 100,  10,1.06024,  11.7503,1.10000,0.90000,1.10000,0.90000
 48009,'FIC         ', 220.0000,1,  18, 100,  10,1.06024,  11.7503,1.10000,0.90000,1.10000,0.90000
 48010,'FIC         ', 220.0000,1,  18, 100,  10,1.06024,  11.7503,1.10000,0.90000,1.10000,0.90000
 48011,'FIC         ', 220.0000,1,  18, 100,  10,1.04943,   8.5474,1.10000,0.90000,1.10000,0.90000
 48012,'FIC         ', 220.0000,1,  18, 100,  10,1.04281,   8.4443,1.10000,0.90000,1.10000,0.90000
 48017,'FIC         ',  13.8000,1,  18, 100,  10,0.96166, -18.7560,1.10000,0.90000,1.10000,0.90000
 48018,'FIC         ',  13.8000,1,  18, 100,  10,0.96166, -18.7560,1.10000,0.90000,1.10000,0.90000
 48019,'FIC         ',  13.8000,1,  18, 100,  10,0.96166, -18.7560,1.10000,0.90000,1.10000,0.90000
 48020,'FIC         ',  13.8000,1,  18, 100,  10,0.95438, -22.3598,1.10000,0.90000,1.10000,0.90000
 48021,'FIC         ',  13.8000,1,  18, 100,  10,0.94763, -22.4826,1.10000,0.90000,1.10000,0.90000
 48022,'FIC         ',  13.8000,1,  18, 100,  10,0.96166, -18.7560,1.10000,0.90000,1.10000,0.90000
 48023,'FIC         ',   1.0000,1,  18, 100,  10,0.96166,  11.2440,1.10000,0.90000,1.10000,0.90000
 48024,'FIC         ',   1.0000,1,  18, 100,  10,0.96166,  11.2440,1.10000,0.90000,1.10000,0.90000
 48025,'FIC         ',   1.0000,1,  18, 100,  10,0.96166,  11.2440,1.10000,0.90000,1.10000,0.90000
 48026,'FIC         ',   1.0000,1,  18, 100,  10,0.95438,   7.6402,1.10000,0.90000,1.10000,0.90000
 48027,'FIC         ',   1.0000,1,  18, 100,  10,0.94763,   7.5174,1.10000,0.90000,1.10000,0.90000
 48028,'FIC         ',   1.0000,1,  18, 100,  10,0.96166,  11.2440,1.10000,0.90000,1.10000,0.90000
 48029,'FIC         ',  13.8000,1,  18, 100,  10,0.93371, -22.8206,1.10000,0.90000,1.10000,0.90000
 48030,'FIC         ',  13.8000,1,  18, 100,  10,0.93371, -22.8206,1.10000,0.90000,1.10000,0.90000
 48031,'FIC         ',  13.8000,1,  18, 100,  10,0.93371, -22.8206,1.10000,0.90000,1.10000,0.90000
 48032,'FIC         ',  13.8000,1,  18, 100,  10,0.95182, -29.4442,1.10000,0.90000,1.10000,0.90000
 48033,'FIC         ',  13.8000,1,  18, 100,  10,0.93979, -29.7683,1.10000,0.90000,1.10000,0.90000
 48034,'FIC         ',  13.8000,1,  18, 100,  10,0.93371, -22.8206,1.10000,0.90000,1.10000,0.90000
 48035,'FIC         ',   1.0000,1,  18, 100,  10,0.93371,   7.1794,1.10000,0.90000,1.10000,0.90000
 48036,'FIC         ',   1.0000,1,  18, 100,  10,0.93371,   7.1794,1.10000,0.90000,1.10000,0.90000
 48037,'FIC         ',   1.0000,1,  18, 100,  10,0.93371,   7.1794,1.10000,0.90000,1.10000,0.90000
 48038,'FIC         ',   1.0000,1,  18, 100,  10,0.95182,   0.5558,1.10000,0.90000,1.10000,0.90000
 48039,'FIC         ',   1.0000,1,  18, 100,  10,0.93979,   0.2317,1.10000,0.90000,1.10000,0.90000
 48040,'FIC         ',   1.0000,1,  18, 100,  10,0.93371,   7.1794,1.10000,0.90000,1.10000,0.90000
 48041,'FIC         ', 220.0000,1,  18, 100,  10,1.06024,  11.7503,1.10000,0.90000,1.10000,0.90000
 48107,'MD  B2   220', 220.0000,1,  18, 100,  10,1.08191,   7.4135,1.10000,0.90000,1.10000,0.90000
 48117,'MD  B3   220', 220.0000,1,  18, 100,  10,1.08788,   7.2856,1.10000,0.90000,1.10000,0.90000
 48200,'MD  HER2  66',  66.0000,1,  18, 100,  10,0.99039,  11.1171,1.10000,0.90000,1.10000,0.90000
 49001,'IPU01       ',  18.0000,2,  18, 100,   6,0.99508,  23.2920,1.10000,0.90000,1.10000,0.90000
 49002,'IPU02       ',  18.0000,2,  18, 100,   6,0.99508,  23.2920,1.10000,0.90000,1.10000,0.90000
 49003,'IPU03       ',  18.0000,2,  18, 100,   6,0.99555,  23.6556,1.10000,0.90000,1.10000,0.90000
 49004,'IPU04       ',  18.0000,2,  18, 100,   6,0.99508,  23.2920,1.10000,0.90000,1.10000,0.90000
 49005,'IPU05       ',  18.0000,2,  18, 100,   6,0.99508,  23.2920,1.10000,0.90000,1.10000,0.90000
 49006,'IPU06       ',  18.0000,2,  18, 100,   6,0.99508,  23.2920,1.10000,0.90000,1.10000,0.90000
 49007,'IPU07       ',  18.0000,2,  18, 100,   6,0.99508,  23.2920,1.10000,0.90000,1.10000,0.90000
 49008,'IPU08       ',  18.0000,2,  18, 100,   6,0.99508,  23.2920,1.10000,0.90000,1.10000,0.90000
 49009,'IPU09       ',  18.0000,2,  18, 100,   6,0.99508,  23.2920,1.10000,0.90000,1.10000,0.90000
 49010,'IPU10       ',  18.0000,2,  18, 100,   6,0.99508,  23.2920,1.10000,0.90000,1.10000,0.90000
 49018,'CER-GUA     ', 220.0000,1,  18, 101,  10,1.00271, -12.0022,1.10000,0.90000,1.10000,0.90000
 49019,'CER-GUA     ', 220.0000,1,  18, 101,  10,1.00271, -12.0022,1.10000,0.90000,1.10000,0.90000
 49020,'GUA MSC2    ', 220.0000,1,  18, 101,  10,1.00271, -12.0022,1.10000,0.90000,1.10000,0.90000
 49100,'IPU B1   500', 500.0000,1,  18, 100,  10,1.00000,  15.8360,1.10000,0.90000,1.10000,0.90000
 49101,'MD  B1   500', 500.0000,1,  18, 100,  10,0.99956,  15.6273,1.10000,0.90000,1.10000,0.90000
 49921,'CER-GUA     ', 220.0000,1,  18, 101,  10,1.00271, -12.0022,1.10000,0.90000,1.10000,0.90000
 49994,'LIM RE  11.8', 220.0000,1,  18, 101,  10,1.01927, -11.2549,1.10000,0.90000,1.10000,0.90000
 49995,'CER-HOR     ', 220.0000,1,  18, 105,  10,1.09000, -33.5484,1.10000,0.90000,1.10000,0.90000
 90000,'SU5500_B    ', 500.0000,1,  99, 901, 901,1.02680,  -1.3994,1.10000,0.90000,1.10000,0.90000
 90011,'SU5500_B    ', 500.0000,1,  99, 901, 901,1.02680,  -1.3852,1.10000,0.90000,1.10000,0.90000
 90012,'SU5500_B    ', 500.0000,1,  99, 901, 901,1.02680,  -1.3852,1.10000,0.90000,1.10000,0.90000
 90013,'SU5500_B    ', 500.0000,1,  99, 901, 901,1.02680,  -1.3852,1.10000,0.90000,1.10000,0.90000
 90014,'SU5500_B    ', 500.0000,1,  99, 901, 901,1.02680,  -1.3994,1.10000,0.90000,1.10000,0.90000
 90080,'SJ5500_B    ', 500.0000,1,  99, 901, 901,1.02604,  -6.5085,1.10000,0.90000,1.10000,0.90000
 90100,'MA5500_B    ', 500.0000,1,  99, 902, 901,1.02821, -11.8698,1.10000,0.90000,1.10000,0.90000
 90160,'BRU500_B    ', 500.0000,1,  99, 902, 901,1.02909, -10.9456,1.10000,0.90000,1.10000,0.90000
 90170,'PTI500_B    ', 500.0000,1,  99, 902, 901,1.02978, -10.3721,1.10000,0.90000,1.10000,0.90000
 90180,'CR5_500_B   ', 500.0000,1,  99, 902, 901,1.02964, -10.6077,1.10000,0.90000,1.10000,0.90000
 90200,'MVB500_B    ', 500.0000,1,  99, 902, 901,1.02817, -11.6279,1.10000,0.90000,1.10000,0.90000
 90300,'MI5500_B    ', 500.0000,1,  99, 902, 901,1.02775, -12.3465,1.10000,0.90000,1.10000,0.90000
 90480,'ME5500_B    ', 500.0000,1,  99, 902, 901,1.02783, -13.7732,1.10000,0.90000,1.10000,0.90000
 90481,'CM5500_B    ', 500.0000,1,  99, 902, 901,1.02783, -13.7732,1.10000,0.90000,1.10000,0.90000
 90500,'PAL500_B    ', 500.0000,1,  99, 902, 901,1.03000,  -7.5046,1.10000,0.90000,1.10000,0.90000
 90511,'PA55001B    ', 500.0000,1,  99, 902, 901,1.03001,  -7.4929,1.10000,0.90000,1.10000,0.90000
 90512,'PA55002B    ', 500.0000,1,  99, 902, 901,1.03001,  -7.4929,1.10000,0.90000,1.10000,0.90000
 90513,'PA55003B    ', 500.0000,1,  99, 902, 901,1.03001,  -7.4929,1.10000,0.90000,1.10000,0.90000
 90700,'SC5500_B    ', 500.0000,1,  99, 902, 901,1.02815, -13.4522,1.10000,0.90000,1.10000,0.90000
 92000,'SU5150_B    ', 150.0000,1,  99, 901, 901,1.03279,  -4.6561,1.10000,0.90000,1.10000,0.90000
 92001,'NARANJAL    ', 150.0000,2,  99, 908, 906,1.03279,  -4.6561,1.10000,0.90000,1.10000,0.90000
 92002,'ASAHI       ', 150.0000,2,  99, 901, 906,1.03279,  -4.6561,1.10000,0.90000,1.10000,0.90000
 92020,'YOU150_B    ', 150.0000,1,  99, 906, 901,0.99565, -10.7641,1.10000,0.90000,1.10000,0.90000
 92030,'PAY150_B    ', 150.0000,1,  99, 908, 901,0.98447, -11.0364,1.10000,0.90000,1.10000,0.90000
 92031,'PAY1502B    ', 150.0000,1,  99, 908, 901,0.98447, -11.0364,1.10000,0.90000,1.10000,0.90000
 92040,'SAL150_B    ', 150.0000,1,  99, 908, 901,1.01651,  -5.9872,1.10000,0.90000,1.10000,0.90000
 92050,'FBE150_B    ', 150.0000,1,  99, 909, 901,1.02796, -13.8559,1.10000,0.90000,1.10000,0.90000
 92051,'BOT150_B    ', 150.0000,1,  99, 909, 901,1.03000, -13.9570,1.10000,0.90000,1.10000,0.90000
 92060,'ARA150_B    ', 150.0000,1,  99, 908, 901,1.01603,  -7.4580,1.10000,0.90000,1.10000,0.90000
 92061,'CLFAUX150_B ', 150.0000,1,  99, 908, 901,1.02000,  -5.8916,1.10000,0.90000,1.10000,0.90000
 92062,'CLF_150KV   ', 150.0000,1,  99, 908, 904,1.02000,  -5.8916,1.10000,0.90000,1.10000,0.90000
 92070,'TGO150_B    ', 150.0000,1,  99, 908, 901,1.01222, -10.3847,1.10000,0.90000,1.10000,0.90000
 92080,'SJA150_B    ', 150.0000,1,  99, 901, 901,1.05048,  -9.5473,1.10000,0.90000,1.10000,0.90000
 92090,'ART150_B    ', 150.0000,1,  99, 908, 901,1.03204, -13.0586,1.10000,0.90000,1.10000,0.90000
 92091,'JPT_150B    ', 150.0000,1,  99, 908, 901,1.03500, -12.5301,1.10000,0.90000,1.10000,0.90000
 92100,'MVA150_B    ', 150.0000,1,  99, 903, 901,1.02670, -14.0619,1.10000,0.90000,1.10000,0.90000
 92101,'LAI150_B    ', 150.0000,1,  99, 903, 901,1.02670, -14.0619,1.10000,0.90000,1.10000,0.90000
 92110,'NOR1501B    ', 150.0000,1,  99, 903, 901,1.02469, -14.2592,1.10000,0.90000,1.10000,0.90000
 92111,'NOR1502B    ', 150.0000,1,  99, 903, 901,1.02281, -15.1478,1.10000,0.90000,1.10000,0.90000
 92121,'MVL150AB    ', 150.0000,1,  99, 903, 901,1.02670, -14.4036,1.10000,0.90000,1.10000,0.90000
 92122,'MVL150BB    ', 150.0000,1,  99, 903, 901,1.02670, -14.4036,1.10000,0.90000,1.10000,0.90000
 92123,'MVL150B1    ', 150.0000,1,  99, 903, 901,1.02670, -14.4036,1.10000,0.90000,1.10000,0.90000
 92124,'MVL150B2    ', 150.0000,1,  99, 903, 901,1.02670, -14.4036,1.10000,0.90000,1.10000,0.90000
 92131,'PRO1501X    ', 150.0000,1,  99, 906, 901,1.02843, -13.5981,1.10000,0.90000,1.10000,0.90000
 92132,'PRO1502X    ', 150.0000,1,  99, 906, 901,1.02843, -13.5981,1.10000,0.90000,1.10000,0.90000
 92141,'MVLMVA_X    ', 150.0000,1,  99, 903, 901,1.02674, -14.2364,1.10000,0.90000,1.10000,0.90000
 92142,'MVLMVB_X    ', 150.0000,1,  99, 903, 901,1.02571, -14.2058,1.10000,0.90000,1.10000,0.90000
 92170,'PTA150_B    ', 150.0000,1,  99, 902, 901,1.02670,  -8.2725,1.10000,0.90000,1.10000,0.90000
 92171,'PTB150_B    ', 150.0000,1,  99, 902, 901,1.02670,  -8.2725,1.10000,0.90000,1.10000,0.90000
 92172,'KIY150_B    ', 150.0000,1,  99, 902, 901,1.01310,  -7.7793,1.10000,0.90000,1.10000,0.90000
 92180,'MVM1501X    ', 150.0000,1,  99, 903, 901,1.02282, -15.1024,1.10000,0.90000,1.10000,0.90000
 92200,'MVB150_B    ', 150.0000,1,  99, 903, 901,1.02478, -14.0343,1.10000,0.90000,1.10000,0.90000
 92210,'MVC150_B    ', 150.0000,1,  99, 903, 901,1.02065, -15.3899,1.10000,0.90000,1.10000,0.90000
 92220,'MVD1501X    ', 150.0000,1,  99, 903, 901,1.02138, -15.4207,1.10000,0.90000,1.10000,0.90000
 92230,'MVD1502X    ', 150.0000,1,  99, 903, 901,1.02138, -15.4207,1.10000,0.90000,1.10000,0.90000
 92240,'MVE1501B    ', 150.0000,1,  99, 903, 901,1.02158, -15.4438,1.10000,0.90000,1.10000,0.90000
 92245,'CMO150B     ', 150.0000,1,  99, 903, 901,1.02158, -15.4438,1.10000,0.90000,1.10000,0.90000
 92250,'MVE1502B    ', 150.0000,1,  99, 903, 901,1.02158, -15.4438,1.10000,0.90000,1.10000,0.90000
 92269,'MVE150_F    ', 150.0000,1,  99, 903, 901,1.02158, -15.4438,1.10000,0.90000,1.10000,0.90000
 92270,'MVJ150_B    ', 150.0000,1,  99, 903, 901,1.02141, -15.4813,1.10000,0.90000,1.10000,0.90000
 92280,'PIE150_B    ', 150.0000,1,  99, 903, 901,1.01980, -14.4804,1.10000,0.90000,1.10000,0.90000
 92300,'MVI150_B    ', 150.0000,1,  99, 903, 901,1.02332, -15.3430,1.10000,0.90000,1.10000,0.90000
 92310,'MVF150_B    ', 150.0000,1,  99, 903, 901,1.02208, -15.4496,1.10000,0.90000,1.10000,0.90000
 92320,'MVG150_B    ', 150.0000,1,  99, 903, 901,1.02174, -15.4783,1.10000,0.90000,1.10000,0.90000
 92330,'MVH1501B    ', 150.0000,1,  99, 903, 901,1.02271, -15.3950,1.10000,0.90000,1.10000,0.90000
 92331,'MVH1502B    ', 150.0000,1,  99, 903, 901,1.02271, -15.3950,1.10000,0.90000,1.10000,0.90000
 92340,'MVK150_B    ', 150.0000,1,  99, 903, 901,1.01934, -15.5057,1.10000,0.90000,1.10000,0.90000
 92350,'MVR1501B    ', 150.0000,1,  99, 903, 901,1.02215, -15.4477,1.10000,0.90000,1.10000,0.90000
 92360,'MVR1502B    ', 150.0000,1,  99, 903, 901,1.02447, -14.8618,1.10000,0.90000,1.10000,0.90000
 92370,'PLA150_B    ', 150.0000,1,  99, 901, 904,1.00000, -16.1942,1.10000,0.90000,1.10000,0.90000
